# DD報告：北海道3町 45筆（2026-10-16）

対象：受領した土地リスト（松前町32筆・上ノ国町12筆・遠別町3筆、登記地積合計 約16.6ha）

## 結論（グループ別）

| グループ | 筆数・面積 | まとまり | 判定 | 主な論点 |
|---|---|---|---|---|
| **E 上ノ国町 大安在** | 12筆・約4.9ha | **一団（約320m四方）** | 要確認（**最有望**） | 12筆とも**農振の農用地区域内**（除外が前提）／一部に津波浸水想定1〜3m／上ノ国変電所まで約1.1km（座標推定） |
| F 遠別町 丸松 | 3筆・約6.1ha | 一団6.0ha＋1筆 | 要確認 | **森林計画対象の民有林内**→1ha超は林地開発許可／西中川変電所まで約18km／多雪地 |
| D 松前町 神山 | 7筆・約1.0ha | 7か所に散在 | 要確認 | 法規制の大きな該当なし。ただし散在・変電所まで約22km |
| A 松前町 札前・館浜 | 16筆・約3.0ha | 14か所に散在 | リスク高 | 札前12筆が**農用地区域内**／No.8が急傾斜地 特別警戒区域に接触／道立自然公園 特別地域まで14m〜 |
| C 松前町 小浜 | 1筆・1,069㎡ | 単独 | リスク高 | **道立自然公園 特別地域に約27%がかかる** |
| B 松前町 札前592ほか | 5筆・約1.2ha | 不明 | 要確認 | 公図（札前A図）の座標が海上にずれていて位置を特定できない |
| G 松前町 高野110-2 | 1筆・2,425㎡ | 単独 | 要確認 | 地番110-2が公図に無い（110-1・110-3のみ） |

筆ごとの判定：リスク高25筆／要確認20筆／概ね問題なし0筆。

## 次のアクション（優先順）

1. **上ノ国町 大安在（E）**：町（農業委員会・産業振興課）に農用地区域の指定状況と農振除外の見込みを確認。
   北電ネットワークに上ノ国変電所の実位置・空容量（上位系考慮）を事前相談。
2. **遠別町 丸松（F）**：開発面積を1ha以下に抑える配置を検討（林地開発許可・開発許可の回避）。系統は北電NWへ事前相談。
3. **位置不明の6筆（B・G）**：法務局で公図の写し・地積測量図を取得。
4. A・Cは見送り推奨（A のうち館浜4筆 No.1〜4 は農用地区域の外。単独で使う場合のみ再検討）。

## どう調べたか

- **位置**：住所に座標が無いため、法務省の登記所備付地図（G空間情報センター 2026年版）から地番ごとの筆ポリゴンを取り出した。
  45筆中39筆で位置を特定。公図面積は登記地積とほぼ一致（差が15%を超えたのは神山30・147、札前372-16のみ）。
- **土地利用規制**：国土数値情報（土地利用基本計画2015・都市地域2018・鳥獣保護区2015・国有林2019）を筆ポリゴンと重ね合わせ。
  3町とも**都市計画区域外**（市街化区域・調整区域・用途地域は該当なし）。
- **災害**：国土地理院 重ねるハザードマップのタイル（洪水・高潮・津波・土砂災害）を筆内の複数点で判定。
- **系統**：本リポジトリの全国変電所リスト（66kV以上）から最寄りを算出。

## 注意点

- 国土数値情報は1/2.5万〜1/5万精度で時点も古い（農用地区域は2002〜2006年）。**境界付近の判定は町・道の最新図面で必ず確認**してください。
- 北海道エリアの変電所は元リストの座標が「推定」で、空容量（上位系考慮）も未公表のため、系統スコアは算出できません。
- reinfolib（不動産情報ライブラリ）のAPIキーが無いため、液状化・大規模盛土は未判定です。垂直積雪量・埋蔵文化財・景観・騒音振動はチェックシートのリンクから確認してください。
- 自然公園名はデータに入っていないため、位置から松前矢越道立自然公園（松前町）・檜山道立自然公園（上ノ国町）と推定しています。

## ファイル

- `DD結果_筆別一覧_北海道3町.xlsx` … グループ別まとめ＋45筆の筆別判定（地図リンク付き）
- `PX案件チェックシート_<地名>.xlsx` … 位置を特定できた5グループ（A・C・D・E・F）のPX様式チェックシート
- `values/*.json` … チェックシートに反映した判定値
