# 用地DD結果：岐阜県土岐市妻木町（2026-10-20）

- 入力座標：35°18'36.0"N 137°10'25.1"E（＝北緯35.310000 / 東経137.173639）。入力座標をそのまま使用
- 所在地：岐阜県土岐市妻木町（国土地理院 逆ジオコーダ、市区町村コード21212）
- 送配電エリア：中部電力パワーグリッド

## 1. 許認可（不動産情報ライブラリの自動判定）

| No | 項目 | 判定 |
|---|---|---|
| 4 | 浸水（洪水・高潮・津波） | 該当なし |
| 5 | 土砂災害警戒区域 | 該当なし |
| 6 | 液状化 | 液状化しにくい（丘陵・傾向5/6） |
| 8 | 市街化区域 | 指定なし |
| 9 | 市街化調整区域 | 指定なし |
| 10 | 用途地域 | 指定なし |
| 13 | 自然公園 | 該当なし |
| — | 地すべり・急傾斜地・土砂特別警戒・大規模盛土・災害危険区域 | いずれも該当なし |

補足：地点は「都市計画区域」内だが、市街化区域・調整区域の区分が無い（非線引き）、かつ用途地域なし（いわゆる白地）。
市街化調整区域の開発許可リスクは無いが、非線引き区域でも一定規模以上（岐阜県は原則3,000㎡以上）の開発は開発許可が必要になりうる。

## 1-2. ハザード詳細（重ねるハザードマップ・J-SHISで追加確認）

| 種類 | 地点 | 周辺（半径300m） |
|---|---|---|
| 洪水（想定最大・計画規模）・家屋倒壊・内水・ため池 | なし | なし（区域データ自体が無い） |
| **土砂災害警戒区域（土石流）** | 区域外 | **北〜北東側に隣接（境界まで約10m）** |
| 土砂災害警戒区域／特別警戒区域（急傾斜地） | 区域外 | 北側 約200〜300mの谷沿いに帯状にあり |
| 急傾斜地崩壊危険箇所 | 区域外 | 北西 約100〜200m |
| 地すべり（警戒区域・危険箇所） | なし | なし |
| 標高 | 206.4m（地理院1mレーザー） | — |
| 地震（J-SHIS 2020・今後30年） | 震度5弱以上 64.6%／5強以上 26.2%／6弱以上 2.7% | 地盤は良好（AVS30=407m/s、揺れやすさ0.98倍、丘陵） |

- 図：`ハザード重ね図_土砂災害.png`（赤丸＝入力地点、水色四角＝妻木変電所。黄色の面＝土石流の警戒区域、赤＝特別警戒区域、薄紫＝急傾斜地崩壊危険箇所）
- **点の判定は「該当なし」でも、用地（筆）が北側へ広がると土石流の警戒区域に掛かる**。妻木変電所の周辺も同じ区域の縁にある
- 警戒区域（イエロー）は建築の制限は無いが、避難体制・重要事項説明の対象。特別警戒区域（レッド）に掛かると開発許可・構造規制の対象になる
- → 筆の形が分かったら、区域との重なりを必ず確認する

## 2. 航空写真の目視（地理院 シームレス空中写真 z17）

- 地点は**樹林に覆われた丘陵の北端**。北側は工場・資材置き場が並ぶ工業地、すぐ東に未舗装の作業ヤード状の空地あり
- → **森林法の確認が最重要**（地域森林計画対象民有林なら、1haを超える開発は林地開発許可、1ha以下でも伐採届）
- 丘陵地のため造成（切土・盛土）が必要になる可能性。盛土規制法（岐阜県は規制区域指定済）の確認要

## 3. 系統（変電所スコアリング v1）

| 変電所 | 距離 | ランク | 空容量 | 系統スコア(80) |
|---|---|---|---|---|
| **妻木変電所**（77/6.6kV） | **約75m** | A | 9MW | 49 |
| 笠原変電所 | 約2.7km | S | 44MW | 62 |
| 下石変電所 | 約3.0km | B | 7MW | 44 |
| 大畑変電所 | 約3.6km | A | 17MW | 55 |

- 妻木変電所の隣接地（近接スコア 20/20）→ **総合 69点 / 100点（ランクA）**
- 注意：N-1電制「不可 #3」、出力制御「有り」。空容量9MWは2MW案件に対しては余裕あり（S1=28点）
- 最終的な空容量は中部電力PGの空容量マップで最新値を確認し、接続検討の申込で確定させる

## 4. 条例リスク

- 条例リスク台帳（2026-08-23版）に**土岐市・岐阜県の蓄電池規制の収録なし**
- ただし未収録＝規制なしではない。土岐市（開発許可は岐阜県）・多治見消防/土岐市消防本部への事前照会は必須

## 5. 要確認（人が確認する項目）

1. 森林（地域森林計画対象民有林か・保安林でないか）… 岐阜県森林GIS／土岐市農林課
2. 農地（地目）… 樹林地のため可能性は低いが登記簿で地目確認
3. 埋蔵文化財包蔵地 … 土岐市は美濃焼の古窯跡が多い地域。**文化財の確認は特に重要**（ぎふ文化財マップ／土岐市文化振興課）
4. 垂直積雪量・景観・騒音振動・鳥獣保護区
5. 用地の筆が土石流の警戒区域（北側に隣接）に掛からないか
6. 接道・搬入路（丘陵上の樹林のため、北側工業地の道路から進入できるか）

> 自動判定はスクリーニング補助です。最終確認は各行政窓口・現地で行ってください。
