# 用地DD結果：静岡県富士宮市猪之頭（北緯35.347235 / 東経138.573260）（2026-11-06）

- 入力：緯度経度のみ（地番・面積・売主資料なし）
- 所在地：静岡県富士宮市猪之頭（市区町村コード22207。国土地理院の逆ジオコーダで確認）。標高約653m（地理院DEM）
- 送配電エリア：**東京電力パワーグリッド**（富士川以東。蓄電所ネットの変電所Noにも「静岡県（富士川以東）配電用変電所」とある）
- 現地の様子（地理院航空写真）：県道71号（富士宮鳴沢線）の西側に沿った**樹林の中**。道路沿いに住宅・別荘が点在し、道路の東側は静岡県畜産技術研究所の牧草地。西に田貫湖（約1.2km）、南に白糸の滝（約4km）
- 候補地の面積・地番が不明なので、本DDは「この地点の周辺」の判定。筆が決まったら公図で再確認する

## 結論（先に）

| 観点 | 判定 | 理由 |
|---|---|---|
| 変電所単体（配電用バンク） | **×（最寄りが0MWに変わった可能性）** | 最寄りは内野変電所（2.7km・2台・運用容量39MW）。本ツールのデータ（東京電力PG 2026-06-22時点）では当該5MW／上位系5MWで「接続検討OK」だが、蓄電所ネットが取り込んだ**2026-10-28時点の公表値では当該0MW／上位系0MW・出力制御有り**。この値なら本ツールの判定は「接続検討NG」になる。東京電力PGの原本PDFはこの環境から取得できないため（403）、**最新の予想潮流等一覧表（静岡県）で内野の値を確認する** |
| 次の候補 | △ | 北原変電所（9.4km・当該12MW・上位系12MW＝蓄電所ネット2026-10-28時点。本ツールでは16MW/5MW）が10km以内で唯一の「接続検討OK」。2km超なので候補地の判定は**要検討**。山宮（11.2km）・三軒家（12.5km）はさらに遠い |
| 候補地の判定（v2） | **要検討** | 内野が接続検討OKのまま（本ツールのデータ）でも2.7kmと2kmを超えるため要検討。内野が0MWなら「10km以内のOKは北原9.4kmだけ」で同じく要検討。どちらにせよ接続検討の申込前に東京電力PGへの事前相談が要る |
| 近接スコア | △ | 内野まで2.7km → S7 4点。ただし負担金は既設高圧配電線までの距離で決まる。県道沿いに住宅があるので6.6kV配電線は県道に沿って来ている見込みだが、その配電線が内野から来ているか（供給元）は東京電力PGに確認 |
| 許認可（自動判定7項目） | △ | 浸水（洪水・高潮・津波）・土砂災害・液状化（火山山麓地・液状化しにくい）はすべて該当なし。**市街化調整区域**・用途地域なし。**自然公園地域（富士箱根伊豆国立公園）に該当**。防災レイヤ（地すべり・急傾斜地・災害危険区域・大規模盛土）も該当なし |
| 国立公園 | **要確認（最大の論点）** | 国土数値情報（2015年度版）では**国立公園の区域内だが特別地域ではない＝普通地域**（特別地域の境界は西側341m、田貫湖側）。普通地域は許可ではなく**届出**（高さ13m・床面積1,000㎡超の建築物、土地の形状変更など。着手30日前）。ただし2019年に公園計画が一部変更されているので、**現行の公園計画図で普通地域のままか確認する**。富士宮市の再エネガイドラインは自然公園区域（普通地域を含む）を「立地を避けるべきエリア」としており、市の姿勢は厳しい |
| 開発許可（市街化調整区域） | 要確認 | 富士宮市は県から権限移譲を受けた処分庁（静岡県開発審査会の会議録で富士宮市都市計画課が付議している）。蓄電池が第一種特定工作物（危険物の指定数量超）に当たるかと、区画形質の変更の有無で要否が決まる。調整区域で第一種特定工作物の開発許可になると立地基準（34条）のハードルが高い。**富士宮市都市計画課に事前相談** |
| 農地・森林 | ○（要確認） | 国土数値情報では**農業振興地域内だが農用地区域ではない**（農用地区域の最寄りは1.3km）。森林地域（地域森林計画対象民有林）にも入らない（最寄りの森林地域は300m西）。ただし航空写真では樹林なので、現況が「山林」なら伐採届や静岡県水循環保全条例の対象になりうる。登記地目と県GISで確認 |
| 静岡県水循環保全条例 | 要確認 | 富士宮市は水源保全地域を持つ市。水源保全地域内では**土地取引・開発行為の2か月前に届出**（県水資源課）。猪之頭が区域内かは県の1/25,000図面またはGISで確認する（2026-06-01に区域変更あり） |
| 富士宮市の条例 | △ | 「富士山景観等と再生可能エネルギー発電設備設置事業との調和に関する条例」（2015年）は太陽光・風力が対象で、**蓄電池単独は対象外**（定義は再エネ特措法の太陽光・風力）。ただし市は国立公園区域を再エネの立地回避エリアとしており、蓄電所でも同様の扱いを求められる可能性がある。「土地利用事業の適正化に関する指導要綱」は3,000㎡以上で市長承認 |
| 景観・世界遺産 | 要確認 | 富士宮市は景観行政団体（富士宮市富士山景観条例）。猪之頭は富士山世界文化遺産の緩衝地帯に入っている可能性が高く（白糸ノ滝・人穴富士講遺跡が構成資産）、緩衝地帯内の事業は**遺産影響評価（HIA）**の対象になりうる（市ガイドラインに記載、所管は富士山世界遺産課） |
| 条例リスク台帳 | 台帳のヒットなし | 静岡県・富士宮市とも蓄電池条例・開発許可運用の公表は未収録（静岡県は「公表確認できず」）。未収録＝規制なしではない |

**総合：系統は「最寄りの内野変電所が最新公表で0MWになった可能性があり、接続検討OKの変電所は9.4km先の北原まで無い」。土地側は国立公園（普通地域）・市街化調整区域・世界遺産緩衝地帯の三つが重なり、手続きが多い。**
本ツールのスコアは内野で系統28点（C）＋近接4点＝総合32点（C）。内野が0MWなら系統は4点程度（S6のみ）でさらに下がる。
**価値は「東京電力PGに内野の最新空容量と供給元の配電線を確認してから。内野が0MWなら北原（9.4km）が最寄りのOKで高圧線の亘長が長くなるため、この地点で進める理由は薄い。土地側も国立公園と開発許可の事前相談が先」。**

## 1. 系統（変電所スコアリング v2、`data/substations.js` 2026-11-06生成。東京電力PGの空容量は2026-06-22時点）

### 1-1. 10km以内の変電所（座標あり）

| 変電所 | 直線距離 | 台数・運用容量 | 予想潮流 | 当該空容量 | 上位系考慮 | N-1電制 | 出力制御 | 系統スコア(80) | ランク | 判定 |
|---|---|---|---|---|---|---|---|---|---|---|
| **内野変電所**（富士宮市） | **2.7km** | 2台・39MW | -34MW（87%） | **5MW** | **5MW** | 不可 #3 | なし | 28 | C | 接続検討OK |
| 北原変電所（富士宮市） | 9.4km | 39MW | -23MW（59%） | 16MW | 5MW | 不可 #3 | なし | 46 | B | 接続検討OK |

- 内野のスコア内訳：S1a 変電所単体（5MW≧2MW）5／S1b 上位系（5MW≧2MW）10／S2 N-1 0／S3 潮流余裕（34÷39＝87%）4／S4 出力制御なし 5／S5 配電用（二次電圧の記載なし）0／S6 東京 4 ＝ 28点
- 近接スコアS7：内野まで2.7km → 4点。**総合32点＝ランクC**
- 候補地の判定（v2のルール）：2km以内に接続検討OKの変電所がなく、最も近いOK（内野）が2.7km → **要検討**。負担金は高圧線の亘長にほぼ比例するので、既設高圧配電線までの距離を確認する
- 内野・北原の座標はGoogle Places（名称一致）由来。内野の位置（35.3233, 138.5754）は地図の「内野」集落に一致しており、大きな誤りはない見込み
- 10〜15km：山宮（11.2km・B・15MW/15MW）・三軒家（12.5km・B・9MW/9MW）・身延（12.6km・B）・塩沢（13.2km・B）・富沢（14.2km・B）・富士宮（14.8km・C・4MW/4MW）。中部エリアの松野（富士市、18.1km・A）は富士川の西側で管轄が違う

### 1-2. 最新の公表値との食い違い（蓄電所ネット bess-net.jp、公表2026-10-28時点・取込2026-11-02）

| 変電所 | 本ツール（2026-06-22時点） | 蓄電所ネット（2026-10-28時点） | 本ツールの判定が変わるか |
|---|---|---|---|
| 内野 | 当該5MW／上位系5MW・出力制御なし | **当該0MW／上位系0MW・出力制御「有り」・N-1不可・ノンファーム対象外** | 変わる：接続検討OK → **接続検討NG**（S1a=0・S1b=0） |
| 北原 | 当該16MW／上位系5MW | 空容量12MW | 変わらない：接続検討OK（S1a 18→18） |

- 東京電力PGの原本（予想潮流等一覧表・静岡県）はこの環境から取得できない（www.tepco.co.jp は403）。本ツールの東京エリアは元リストのまま自動更新できていない（Notion「2. 現在の状態」参照）
- **内野の0MWが原本でも同じなら、この地点から10km以内で接続検討OKなのは北原（9.4km）だけ**。候補地の判定は要検討のまま（理由が「内野が2.7kmで遠い」から「北原9.4kmが最寄りのOK」に変わる）
- 内野の上位系統（東京電力PGは系統トポロジーの対象外）は本ツールに無い。4か月で5MW→0MWになった理由（先行申込か上位系の制約か）は東京電力PGへの事前相談で聞く

### 1-3. 接続検討の実績

- 実績DB（102件）に東京エリア・静岡県の回答は**0件**。東京電力PGの高圧の負担金・工期の傾向は本ツールから読めない
- 東京電力PGの接続検討の申込上限は11件（2026-11-02確認、Notion）

## 2. 許認可（不動産情報ライブラリの自動判定、`values.json`）

| No | 項目 | 判定 |
|---|---|---|
| 4 | 浸水（洪水・高潮・津波） | 該当なし |
| 5 | 土砂災害警戒区域 | 該当なし |
| 6 | 液状化 | 液状化しにくい（火山山麓地・傾向5/6） |
| 8 | 市街化区域 | 指定なし |
| 9 | 市街化調整区域 | **指定あり**（富士宮市 平成28年3月25日 第380号） |
| 10 | 用途地域 | 指定なし |
| 13 | 自然公園 | **自然公園地域に該当**（富士箱根伊豆国立公園。国土数値情報の市町村名「富士市裾野市富士宮市芝川町」のポリゴン） |
| — | 地すべり防止・急傾斜地崩壊危険・災害危険区域・大規模盛土 | いずれも該当なし |

### 2-1. 国立公園（自然公園法）

- 国土数値情報 A10「自然公園地域」（2015年度版、静岡県）で地点判定した結果：**国立公園の区域内（レイヤ11）に該当、特別地域（レイヤ12）・特別保護地区（レイヤ13）には該当しない＝普通地域**。特別地域の境界は地点の西341m（田貫湖側）、国立公園区域の外縁は南774m
- 普通地域での手続き（富士宮市ガイドラインの法令一覧より）：高さ13m又は延べ床面積1,000㎡を超える建築物の新築、**土地の形状変更**などは県知事への届出（着手30日前）。10ftコンテナ3基・PCS・キュービクルは高さ・床面積の基準には掛からない見込みだが、造成（土地の形状変更）が届出に当たるかは静岡県（自然保護課）に確認
- 公園計画は2019年（令和元年）に一部変更されている。国土数値情報は2015年度版なので、**現行の公園計画図で普通地域のままかを環境省関東地方環境事務所または静岡県に確認する**
- 特別地域に入ると工作物の新築・木竹の伐採・土地の形状変更が**許可制**になり、蓄電所は通りにくい。候補地の筆が西側（田貫湖側）に広がる場合は特に注意
- 富士宮市「小規模な再生可能エネルギー発電設備設置事業に関するガイドライン」（2024年6月）は、自然公園区域（国立公園の普通地域を含む）を「立地を避けるべきエリア」としている。蓄電池単独は条例・ガイドラインの対象外（対象は太陽光・風力）だが、市の姿勢として同じ扱いを求められる可能性がある

### 2-2. 開発許可（都市計画法・市街化調整区域）

- 富士宮市は市街化調整区域の開発許可の処分庁（第292回静岡県開発審査会 2026-03-12 の会議録で、富士宮市都市計画課が34条14号案件を付議している）
- 蓄電池が第一種特定工作物（国交省技術的助言 国都計第7号 2025-04-08：電解液が危険物の指定数量を超えるもの）に当たると、調整区域では34条の立地基準（審査会付議など）が要り、ハードルが高い。建築物に当たらず（国住指第4846号：単置き・無人の蓄電池専用コンテナ）、第一種特定工作物にも当たらない整理なら開発許可は不要になる
- 静岡県内の運用は浜松市だけが公表（台帳）。静岡県・富士宮市の運用は未公表。**富士宮市都市計画課に、蓄電池を第一種特定工作物として扱うか、調整区域での許可基準の有無を事前相談**
- 国土利用計画法：市街化調整区域は5,000㎡以上の土地売買で事後届出（2週間以内）

### 2-3. 農地・森林・水源

- 国土数値情報 A12「農業地域」（2013年度版）：**農業振興地域内だが農用地区域（農振青地）ではない**（農用地区域の最寄りは1.3km）。登記地目が農地なら農地転用（4ha以下は富士宮市農業委員会）、山林・雑種地なら不要
- 国土数値情報 A13「森林地域」（2013年度版）：森林地域（国有林・地域森林計画対象民有林・保安林）に**該当しない**（最寄りの森林地域は西300m、保安林は1.8km）。ただし航空写真では樹林なので、地域森林計画対象民有林の最新の区域（静岡県GIS）で再確認する。対象なら伐採届（30〜90日前）、1ha超なら林地開発許可
- **静岡県水循環保全条例**（2022年3月公布）：水源保全地域内の土地取引・開発行為（形質変更・工作物の新築・伐採など）は**2か月前までに県水資源課へ届出**。富士宮市は対象市で、2026-06-01から区域が一部変更（地域森林計画対象森林の変更に連動）。猪之頭が区域内かは県の1/25,000図面（06.pdf）またはGISで確認。森林地域に該当しないなら区域外の可能性が高いが未確認
- 静岡県盛土等の規制に関する条例：盛土等の面積1,000㎡以上又は土量1,000㎥以上は許可。富士宮市土砂等による土地の埋立て等の規制に関する条例：土砂の埋立ては市長の許可

### 2-4. 景観・世界遺産・その他

- 富士宮市は景観行政団体（富士宮市富士山景観条例・景観計画「富士山の庭園都市へ」）。届出対象の規模（工作物の高さ・面積）は市の景観計画で確認。朝霧アリーナは景観計画の眺望点
- 富士山世界文化遺産の緩衝地帯（計49,627.7ha）：猪之頭周辺は白糸ノ滝（約4km南）・人穴富士講遺跡が構成資産で、緩衝地帯に入っている可能性が高い。市ガイドラインは「世界遺産の登録範囲とその緩衝地帯における事業は遺産影響評価（HIA）を実施」としている（所管：富士山世界遺産課）。範囲は富士山世界遺産センターまたは市で確認
- 富士宮市土地利用事業の適正化に関する指導要綱：一団の土地3,000㎡以上の区画形質の変更は市長の承認（都市計画課）
- 富士宮市風致地区条例：風致地区内は工作物・伐採・形質変更が許可制。猪之頭が風致地区かは都市計画図で確認
- 消防：火災予防条例の蓄電池設備（リチウムイオン、4,800Ah・セル以上）の設置届出。富士宮市消防本部に事前協議
- 騒音：市街化調整区域・用途地域なし。騒音規制法の規制地域かは富士宮市環境部局で確認（別荘・住宅が県道沿いに点在するので苦情リスクはある）
- 埋蔵文化財：富士宮市文化課の包蔵地図で確認（猪之頭には遺跡の記録あり。千居遺跡は南約6km）
- 搬入路：県道71号に面するので10ftコンテナのトレーラー進入は可能と見込むが、樹林の伐採と敷地内の取付道路が要る

## 3. 条例・その他の規制（条例リスク台帳との照合、`ordinance_watch.py check --pref 静岡県 --muni 富士宮市`）

- 台帳のヒット：**なし**（静岡県・富士宮市とも蓄電池条例・開発許可運用の収録なし）。静岡県は開発許可権者151者の調査で「公表確認できず」（2026-08-21）。富士宮市は151者に含まれない（施行時特例市ではない）が、都市計画法の事務処理市として開発許可の処分庁になっている
- 全国共通の枠組み（国都計第7号・火災予防条例・電気事業法の手引き）は該当
- 台帳にヒットしない＝規制なしではない。富士宮市（都市計画課・環境企画課・富士山世界遺産課・消防本部）と静岡県（自然保護課・水資源課・富士農林事務所）への照会は省略しない

## 4. 土地について気づいた点

1. 地点は県道71号の西側、住宅・別荘が点在する樹林の一角。東側（県道の向かい）は畜産技術研究所の牧草地で開けている。樹林を伐採して造成する前提
2. 田貫湖（国立公園の特別地域）に近い。候補地の筆が西に広がるほど特別地域にかかるリスクが上がる
3. 朝霧高原は富士山の眺望が売りの観光地で、富士宮市は太陽光に対して市域の75%を抑制地域にした経緯がある。蓄電所は条例の対象外でも、地元（猪之頭区）と市の受け止めは太陽光と同じになりやすい。住民説明を早めに行う
4. 標高650m・火山山麓地。冬季の積雪・凍結と、富士山の火山ハザード（溶岩流・降灰）は本ツールの判定に入っていない。富士山ハザードマップ（2021年改定）で溶岩流の到達範囲を確認する
5. 筆・面積・地目・所有者が未入力。公図と登記で確定してから自動判定を再実行する（reinfolibの点判定は筆の端を見落とす）

## 5. 要確認（人が確認する項目）

1. **東京電力パワーグリッド**：内野変電所の最新の空容量（当該・上位系。2026-10-28時点で0MWになっていないか）、0MWの理由（先行申込か上位系の制約か）、この地点の6.6kV配電線の供給元（内野か北原か）、接続検討の申込（上限11件のうち1件を使う判断）
2. **環境省関東地方環境事務所／静岡県自然保護課**：現行の公園計画図でこの地点が普通地域か特別地域か。普通地域の場合、コンテナ設置と造成が届出対象か
3. **富士宮市都市計画課**：市街化調整区域での蓄電所の扱い（第一種特定工作物の該当、34条の立地基準）、土地利用事業指導要綱（3,000㎡以上）、風致地区・景観計画の届出対象
4. **富士宮市富士山世界遺産課**：緩衝地帯の該当と遺産影響評価（HIA）の要否
5. **静岡県水資源課**：水源保全地域の該当（土地取引の2か月前届出）
6. **静岡県富士農林事務所／富士宮市農業政策課**：地域森林計画対象民有林・農振の該当（伐採届・農地転用）
7. **富士宮市消防本部**：蓄電池設備の届出・離隔・消火設備
8. 登記事項証明書・公図：筆の範囲・地積・地目・所有者
9. 現地：樹木の密度・高低差・県道からの取付・既設電柱（高圧線）の位置・隣接する住宅との距離

> 自動判定はスクリーニング補助です。最終確認は各行政窓口・現地で行ってください。

## データの出所

- 変電所：`data/substations.js`（全国変電所リスト 66kV以上、2026-11-06生成・スコアリングv2）。東京電力PGの空容量は「予想潮流等一覧表（変電所）（静岡県）2026-06-22時点」
- 最新の空容量：蓄電所ネット（bess-net.jp）内野 https://bess-net.jp/grid/tpg-1693 ・北原 https://bess-net.jp/grid/tpg-1695（公表2026-10-28時点・取込2026-11-02）
- 許認可：国交省 不動産情報ライブラリAPI（2026-11-06取得、`values.json`）、国土地理院 逆ジオコーダ・標高API・航空写真タイル
- 国立公園・農業地域・森林地域の地点判定：国土数値情報 A10（自然公園地域 2015年度）・A12（農業地域 2013年度）・A13（森林地域 2013年度）静岡県のポリゴンに緯度経度を当てた結果。いずれも古い版なので現行の区域図で再確認が要る
- 富士宮市の手続き：富士宮市「小規模な再生可能エネルギー発電設備設置事業に関するガイドライン」（2024年6月。法令一覧・立地回避エリア）
- 静岡県：水循環保全条例のページ（水源保全地域・富士宮市図面）、第292回静岡県開発審査会 会議録要旨（2026-03-12）
- 条例：`data/ordinance_registry.json`（台帳更新2026-08-23）
- 建築物該当性・開発許可：国土交通省 技術的助言 国住指第4846号（2013-03-29）、国都計第7号（2025-04-08）
