# 用地DD結果：岩手県下閉伊郡山田町豊間根第8地割 94-6・94-4（2026-11-02）

- 入力座標：北緯39.519704 / 東経141.941184（売主資料の座標をそのまま使用。国道45号（現道）沿い、田名部バス停付近）
- 所在地：岩手県下閉伊郡山田町豊間根（市区町村コード03482）。送配電エリア：**東北電力ネットワーク**
- 対象筆：94-6（登記：山林 2,895㎡。法務省地図の筆ポリゴンは約3,496㎡）と 94-4（売主資料では山林 約3,000㎡。国道45号を挟んだ東側の造成済み平場）
- 現地写真（売主資料、2025-01-19撮影）：94-6は国道沿いの平らな草地（バス待合小屋と自販機あり）。94-4は切土法面に囲まれた砂利の平場で入口にバリケード
- **敷地に接して高圧配電線「田名部線」の電柱（45北2東1〜3）がある**（売主資料の航空写真に記載）

## 結論（先に）

| 観点 | 判定 | 理由 |
|---|---|---|
| 変電所単体（配電用バンク） | ○ | 山田変電所（66/6.6kV・2台・33MW）の当該空容量 13MW。2MW案件には十分（S1 28点） |
| 上位系統 | **△〜×（要接続検討）** | 山田の上の設備がすべて公表の予想潮流で運用容量超過：宮古線（154kV）**209%**、宮古変電所（154/66kV）**121%**、近内線 113%、宮釜線 109%、盛岡線 113%、宮城変電所 101%。東北は「上位系考慮」の空容量を公表しておらず、充電側の余裕は接続検討でしか分からない |
| 配電線への近さ | ◎ | 田名部線が敷地に接しており、高圧線の新設延長はほぼ不要の見込み。変電所までは直線5.5kmで近接スコアS7は0点だが、実際の負担金は配電線までの距離で決まるので不利ではない |
| 接続検討の実績 | － | 岩手沿岸（宮古・山田・大槌・釜石）の回答実績はゼロ。岩手県内9件のうち6件が上位系増強「あり」（11.7〜80.8億円） |
| 許認可（自動判定7項目） | ○ | 浸水・土砂・液状化・自然公園すべて該当なし。都市計画区域外の可能性（用途地域・区域区分なし） |
| 条例 | ○（未収録） | 台帳に山田町・岩手県の蓄電池規制なし。Web検索でも見当たらず。消防への届出は必要 |
| その他 | **要確認** | 航空自衛隊山田分屯基地の**特別注視区域**（重要土地等調査法）が豊間根に指定されている。区域図の簡易重ね合わせでは敷地は区域の西側境界から約1km外側と読めるが、確定ではない |

**総合：土地としての条件は良いが、系統は「公表値では判断できない」典型的な東北沿岸の案件。**
系統スコアは36点（ランクB）、近接スコアを足した総合は36点（ランクC）。ただし配電線直結なので配電側の負担金は小さい見込み。
**価値は「接続検討を1件出す価値はある。回答で上位系統増強工事なしなら進める。土地を先に押さえる段階ではない」。**

## 1. 系統（変電所スコアリング v1、データは2026-10-21生成）

### 1-1. 最寄りの変電所

| 変電所 | 直線距離 | 電圧 | 当該空容量 | 上位系考慮 | N-1電制 | 出力制御 | 系統スコア(80) | ランク |
|---|---|---|---|---|---|---|---|---|
| **山田変電所** | **5.5km** | 66/6.6kV 2台 33MW | **13MW** | 非公表 | 不可 #4 | 有り | 36 | B |
| 津軽石変電所（宮古市） | 7.1km | 66/6.6kV 2台 33MW | 11MW | 非公表 | 不可 #4 | 有り | 36 | B |
| 宮古変電所（154/66kV） | 12.8km | 154kV | 非公表 | 非公表 | 可 | 有り | 14 | データ無 |
| 千徳変電所（宮古市） | 13.6km | 66/6.6kV 2台 19MW | 16MW | 非公表 | 不可 #4 | 有り | 47 | B |
| 東宮古変電所 | 14.5km | 66/6.6kV 2台 33MW | 12MW | 非公表 | 不可 #4 | 有り | 36 | B |
| 大槌変電所 | 17.1km | 66/6.6kV 2台 18MW | 7MW | 非公表 | 不可 #4 | 有り | 36 | B |

- 山田のスコア内訳：S1 空容量 28／S2 N-1 0／S3 潮流余裕 4／S4 出力制御 0／S5 配電用 0（元リストに二次電圧の記載なし。公表CSVでは6.6kVなので実態は+10点相当）／S6 東北 4
- 近接スコアS7：山田変電所まで5.5km → 0点（5km超）。**総合36点＝ランクC**。ただしS7は変電所までの直線距離の目安で、負担金は既設高圧配電線までの亘長で決まる。本件は田名部線が敷地に接しているので、配電側の負担金は固定費（200〜400万円）＋逆潮流対応の開閉器・SVR程度で収まる可能性が高い
- 田名部線が山田変電所と津軽石変電所のどちらから出ているかは公表資料では分からない。東北電力NWへの事前相談で確認する

### 1-2. 山田変電所の上位系統（東北電力NW 公表CSV 2026年7月作成、`data/grid_topology.js`）

公表の「制約設備（上位系設備）」は フェンスNo1・No2、宮城変電所（変009）、盛岡線（送0535）、宮古線（送0537）、宮古変電所（変205）、近内線（送282A）、宮釜線（送282C）の7つ。
負荷率＝|予想潮流|÷運用容量（N-1基準）。予想潮流はマイナス＝発電側（下位から上位へ逆潮流）。

| 設備 | 電圧 | 運用容量 | 予想潮流 | 負荷率 | N-1電制 |
|---|---|---|---|---|---|
| 山田支線（宮釜線分岐→山田） | 66kV | 40MW | 0 | 0% | 可（40MW） |
| 宮釜線（千徳→釜石） | 66kV | 67MW | -73MW | **109%** | 可（35MW） |
| 近内線（宮古→千徳） | 66kV | 115MW | -130MW | **113%** | 可（115MW） |
| 宮古変電所 154/66kV（3台） | 154kV | 228MW | -276MW | **121%** | 可（57MW） |
| 宮古線（盛岡→宮古） | 154kV | 212MW | -444MW | **209%** | 可（93MW） |
| 盛岡線（盛岡→北上） | 154kV | 304MW | +343MW | **113%** | 不可 #1 |
| 宮城変電所 500/275kV | 500kV | 950MW | -959MW | **101%** | 不可 #1 |

- **山田変電所自体と山田支線は空いているが、その上の宮古系統（宮古線・宮古変電所・近内線・宮釜線）は発電側で大幅に超過**している。これは三陸沿岸の風力・太陽光の逆潮流によるもの
- 東北は配電用バンクの98%に出力制御「有り」が付いており、本件も**ノンファーム接続・出力制御前提**になる
- 蓄電池で問題になるのは**充電側**（電気を受ける向き）の余裕。東北の2025〜26年の回答では「充電側連系で運用容量超過」を理由に275/154kV変圧器の増強（40〜80億円・7〜10年）が求められた例が続いている。充電側の空きは公表されておらず、**接続検討でしか分からない**
- 地図モードのカテゴリは「黄＝変電所は空きあり・上位系不明」だが、制約設備の負荷率を見ると実質は「紫＝要接続検討」に近い

### 1-3. 岩手県内の接続検討回答の実績（実績DB、高圧2MW・9件）

| 変電所 | 回答 | 上位系統増強 | 備考 |
|---|---|---|---|
| 柏台（八幡平市） | 5,020万円・15ヶ月／5,200万円・21ヶ月 | なし（バンク逆潮流対策あり） | 2025-03／08 |
| 渋民（盛岡市） | 1.68億円・24ヶ月 | なし | 変電所は住所から推定 |
| 雫石 | 11.72億円・24ヶ月 | あり：盛岡(変)154/66kV MT4増設 | 2025-03 |
| 伊手・岩手高田 | 49.9億円・36ヶ月／49.5億円・7ヶ月 | あり：水沢(変)275/154kV MT3増設（充電側で超過） | 2025-05／07 |
| 前沢・遠野 | 80.8億円・6ヶ月／80.8億円・7ヶ月 | あり：岩手(変)275/154kV MT4・5取替 | 2026-01／03 |

- 沿岸部（宮古・山田・大槌・釜石）の実績は無い。山田の上位は盛岡(変)→宮古線の系統で、水沢(変)・岩手(変)の配下ではない。雫石で名指しされた盛岡(変)154/66kV MT4増設は盛岡の66kV側の話で、154kVの宮古線とは別
- 同じ変電所でも後から申し込むと増強「あり」に変わった例（川崎・湊）があるので、出すなら早く出す。東北の接続検討の申込上限は6件（2026-11-02確認）

## 2. 許認可（不動産情報ライブラリの自動判定、`values.json`）

| No | 項目 | 判定 |
|---|---|---|
| 4 | 浸水（洪水・高潮・津波） | 該当なし |
| 5 | 土砂災害警戒区域 | 該当なし |
| 6 | 液状化 | 液状化しにくい（丘陵・傾向5/6） |
| 8 | 市街化区域 | 指定なし（都市計画区域外の可能性） |
| 9 | 市街化調整区域 | 指定なし（都市計画区域外の可能性） |
| 10 | 用途地域 | 指定なし |
| 13 | 自然公園 | 該当なし |
| — | 地すべり防止・急傾斜地崩壊危険・災害危険区域・大規模盛土 | いずれも該当なし |

- 沿岸の山田町だが、豊間根は内陸約6kmの谷あいで津波浸水想定の外
- 都市計画区域外なら開発許可は1ha以上が対象で、本件（0.3〜0.65ha）は不要。ただし岩手県は「山田都市計画区域」を定めているので、豊間根が区域外かは県・町で確認する
- 地目が山林（94-6・94-4とも）→ **森林法**：地域森林計画対象民有林なら伐採届（1ha未満なので林地開発許可は不要）。保安林でないことも確認
- 農地法：地目が山林なので農地転用は不要の見込み（現況も草地・砂利）

## 3. 条例・その他の規制

- 条例リスク台帳（2026-10-26版）に**山田町・岩手県の蓄電池規制の収録なし**。岩手県（開発許可権者）は「公表確認できず」。Web検索でも山田町の条例は見当たらない。未収録＝規制なしではないので、山田町（建設課・企画）と宮古地区広域行政組合消防本部への事前照会は必要
- **重要土地等調査法：航空自衛隊山田分屯基地の「特別注視区域」（令和6年内閣府告示第91号）が山田町豊間根・宮古市重茂に指定されている。** 内閣府の区域図（1/20,000）と拡大図10〜13を国道45号・田名部トンネルの位置で簡易に重ね合わせると、敷地は区域の西側境界から約1km外側と読める。ただし目視の重ね合わせなので、**公図と拡大図13・14を重ねて最終確認する**。区域内なら200㎡以上の売買に事前届出が必要（取引自体は可能）
- 小型無人機等飛行禁止法の対象施設（山田分屯基地）からは3km以上離れており、ドローン測量の制限はかからない見込み

## 4. 土地について気づいた点

1. **面積の食い違い**：94-6は登記が山林2,895㎡、法務省地図のポリゴンは約3,496㎡。売主資料には「宅地 3,496㎡」とも書かれている。登記事項証明書（表題部）で地目・地積を確定させる
2. **筆の形**：公図では94-6の周りに94-7・94-12・94-13などの細長い筆が並ぶ。売主資料の赤丸は複数筆を囲んでいるので、実際に取得できる筆と形状を確認する
3. **94-4は国道45号の反対側**：2筆を一体では使えない。高圧2MW級（蓄電池3基＋PCS＋キュービクル）は94-6単独で収まる目安なので、94-4は不要になる可能性が高い
4. 94-6は国道沿いの平地で造成がほぼ不要。バス待合小屋・自販機（第三者の設置物）の撤去・移設の要否を確認
5. 94-4は切土法面に接した平場。使う場合は法面の安定と土砂災害の指定（点の判定は該当なし）を周辺まで含めて確認

## 5. 要確認（人が確認する項目）

1. 東北電力NWへの事前相談：田名部線の供給元変電所、充電側の余裕、接続検討の申込（上限6件のうち1件を使う判断）
2. 都市計画区域の内外（岩手県 沿岸広域振興局・山田町）
3. 森林法（地域森林計画対象民有林・保安林）…岩手県 沿岸広域振興局 林務部／山田町
4. 重要土地等調査法の特別注視区域の内外（内閣府 区域図 拡大図13・14と公図の重ね合わせ。問合せは内閣府 重要土地担当）
5. 登記事項証明書で地目・地積の確定、94-6周辺の筆の取得範囲
6. 埋蔵文化財包蔵地、景観、騒音（国道沿い・民家は南側100m前後）、鳥獣保護区
7. 消防（宮古地区広域行政組合消防本部）の火災予防条例の届出

> 自動判定はスクリーニング補助です。最終確認は各行政窓口・現地で行ってください。

## データの出所

- 変電所：`data/substations.js`（全国変電所リスト 66kV以上、2026-10-21生成）、`data/grid_topology.js`（東北電力NW 系統情報CSV 2026年7月作成）
- 実績：`data/connection_results.json`（接続検討回答 検証一覧）
- 許認可：国交省 不動産情報ライブラリAPI（2026-11-02取得、`values.json`）
- 条例：`data/ordinance_registry.json`、`data/kaihatsu_kyokasha.json`
- 特別注視区域：内閣府 重要土地等調査法 特別注視区域の一覧（岩手県）区域図・拡大図10〜13（令和5年12月時点の図）
- 売主資料（PowerPoint 9枚：位置図・航空写真・公図・登記事項証明書・現地写真）は案件情報のためリポジトリには置かない
