# 用地DD結果：兵庫県神戸市垂水区多聞町小束山868-12（候補地①・②）（2026-11-02）

- 入力：売主資料（PDF 1枚。航空写真に候補地①②の枠、概算面積・用途地域・地目・ハザードの記載、Googleマップのリンク）
- 座標：Googleマップのリンク先の地点 **北緯34.668616 / 東経135.055838**（駐車場の中、候補地①と②のほぼ中間）。国土地理院の航空写真と売主資料の写真を重ねて、候補地①は34.6688/135.0547付近、候補地②は34.6684/135.0567付近と読んだ（目視なので数十mの誤差あり）
- 所在地：神戸市垂水区多聞町（市区町村コード28108）。送配電エリア：**関西電力送配電**
- 候補地①：概算900㎡・地目 宅地。フットサル場の西側に沿う細長い区画（幅約13m×長さ約70m）
- 候補地②：概算1,100㎡・地目 雑種地。駐車場の東端と道路に挟まれた三角形の樹林地
- 周辺：フットサル場・大型駐車場・自動車ディーラー（ポルシェ・スバル）・運動場。学園都市駅の南東約1km

## 結論（先に）

| 観点 | 判定 | 理由 |
|---|---|---|
| 変電所単体（配電用バンク） | ○ | 最寄りの名谷変電所（77/6.6kV・2台・40MW）まで直線1.6km。当該空容量19MW（2MW案件には十分） |
| 上位系統 | **△（要接続検討）** | 名谷の「上位系等考慮 空容量」は**0MW**（関西電力送配電 2026-10-16更新）。周辺の白川・歌敷山・井吹・落合・垂水も全て0。関西は配電用バンク1,574台のうち706台（45%）が上位系0で、これは神戸特有ではなく関西全域の傾向 |
| 接続検討の実績 | ○ | 同じ「当該に空きあり・上位系0」の曽根変電所（高砂市）で高圧2MWの回答3件がいずれも**上位系統増強工事なし**（配電線工事のみ）。名谷も同じ条件なので、接続検討を出せば通る可能性が高い |
| 近接スコア | ○ | 名谷まで1.6km → S7 10点。ただし負担金は既設高圧配電線までの距離で決まる。市街地で6.6kV配電線は道路沿いにあるので、亘長は短い見込み |
| 許認可（自動判定7項目） | ○ | 浸水（洪水・高潮・津波）・土砂災害・自然公園すべて該当なし。液状化しにくい丘陵地。防災レイヤ（地すべり・急傾斜地・災害危険区域・大規模盛土）も該当なし |
| 用途地域 | **要確認（最大の論点）** | **市街化区域・第1種中高層住居専用地域**。蓄電池コンテナが「建築物」に当たると住居専用地域には建てられない。国交省の技術的助言では、無人で人が立ち入らない単置きの蓄電池専用コンテナは建築物に当たらない（積み重ねると建築物）。PowerX MP2500（10ftコンテナ3基、横並び）はこれに当てはまる見込みだが、**神戸市建築指導部への確認が必須** |
| 開発許可 | 要確認 | 市街化区域で500㎡以上の開発行為は開発許可の対象（神戸市）。①900㎡・②1,100㎡とも500㎡以上。蓄電池を第一種特定工作物（危険物の指定数量超）と扱うかと、造成（区画形質の変更）の有無で要否が決まる。開発許可が要る場合は神戸市開発事業条例の住民説明（区域境界から15m以内）も必要 |
| 神戸市の蓄電所条例 | ○（対象外） | 「神戸市太陽光発電施設等の適正な設置及び維持管理に関する条例」の蓄電所の対象は**出力1万kW以上又は容量8万kWh以上**（市ページ 2026-10-23更新で確認）。高圧2MW・7.5MWhは対象外。※対象になる規模なら住居系用途地域は許可申請が必要 |
| 騒音 | 要注意 | 第1種中高層住居専用地域は神戸市の騒音規制で第2種区域（敷地境界で昼60dB・朝夕50dB・**夜間45dB**）。PCSの低騒音仕様（見積上＋396万円）や遮音壁を前提にレイアウトする |
| 面積 | △ | 10ftコンテナ3基＋PCS＋昇圧変圧器＋受電設備なら900〜1,100㎡でも面積は足りる見込み。ただし①は幅13mの細長い区画なので、消防の離隔（蓄電池設備と建築物等の間3m）と搬入動線を取るとレイアウトが窮屈。②は三角形で樹木の伐採・造成が要る |

**総合：系統は「関西の典型的な上位系0・要接続検討」だが実績から見て通る見込みが高い。土地側は「住居専用地域での蓄電所」が最大の論点で、建築指導と開発許可の事前相談を先に済ませる案件。**
系統スコアは22点（ランクC）、近接スコア10点を足した総合は32点（ランクC）。スコアが低いのは上位系0でS1が0点になるためで、関西の配電用変電所はほぼ全て同じ点数になる。
**価値は「接続検討を1件出す価値はある。並行して神戸市（建築指導部・都市計画課）に用途地域と開発許可の事前相談を行い、両方の見通しが立ってから土地交渉に進む」。**

## 1. 系統（変電所スコアリング v1、データは2026-10-21生成・関西の空容量は2026-10-16公表）

### 1-1. 最寄りの変電所

| 変電所 | 直線距離 | 電圧 | 当該空容量 | 上位系考慮 | N-1電制 | 出力制御 | 系統スコア(80) | ランク | 地図の色 |
|---|---|---|---|---|---|---|---|---|---|
| **名谷変電所** | **1.6km** | 77/6.6kV 2台 40MW | **19MW** | **0MW** | 不可 #2 | 有り | 22 | C（⚠上位系0） | 紫：要接続検討 |
| 白川変電所 | 2.9km | 77/6.6kV 3台 57MW | 19MW | 0MW | 不可 #2 | 有り | 17 | C（⚠上位系0） | 紫 |
| 井吹変電所 | 3.7km | 77/6.6kV 57MW | 12MW | 0MW | 不可 #2 | 有り | 17 | C（⚠上位系0） | 紫 |
| 歌敷山変電所 | 3.8km | 77/6.6kV 2台 36MW | 17MW | 0MW | 不可 #2 | 有り | 22 | C（⚠上位系0） | 紫 |
| 落合変電所 | 3.9km | 77/6.6kV 57MW | 18MW | 0MW | 不可 #2 | 有り | 17 | C（⚠上位系0） | 紫 |
| 垂水変電所 | 4.4km | 77/6.6kV 3台 51MW（＋77/22kV） | 13MW（6.6kV側） | 0MW | 不可 #2 | 有り | 23 | データ無 | 灰（本体リストは22kV側の行） |
| 西神戸変電所 | 5.5km | 275/77kV 3台 855MW | 非公表 | 非公表 | 可 | 有り | 28 | データ無 | 灰 |

- 名谷のスコア内訳：S1 空容量（上位系考慮）0／S2 N-1 0／S3 潮流余裕（21MW÷40MW＝52%）9／S4 出力制御 0／S5 配電用 10／S6 関西 3 ＝ 22点
- 近接スコアS7：名谷まで1.6km → 10点。**総合32点＝ランクC**
- 垂水変電所の本体リストの行は77/22kVのバンク（空容量非公表）だが、公表CSVには77/6.6kVの行（3台・51MW・当該13MW・上位系0）もある。名谷の次に近い6.6kV供給元の候補

### 1-2. 名谷変電所の上位系統（関西電力送配電 公表CSV 2026-10-16更新、`data/grid_topology.js`）

| 設備 | 電圧 | 運用容量 | 予想潮流 | 負荷率 | 空容量（当該／上位系考慮） | N-1電制 |
|---|---|---|---|---|---|---|
| 名谷変電所 77/6.6kV 2台 | 77kV | 40MW | －（非公表） | － | 19MW／**0MW** | 不可 #2 |
| 名谷支線（西神戸→名谷） | 77kV | 110MW | 4MW | 4% | 非公表 | 可（90MW） |
| 西神戸変電所 275/77kV 3台 | 275kV | 855MW | -56MW | 7% | 非公表 | 可（798MW） |
| 西神戸線（北摂側→西神戸） | 275kV | 2,488MW | 2,195MW | **88%** | 非公表 | 可（447MW） |

- 名谷支線と西神戸変電所の変圧器は数値上は空いている（負荷率4%・7%）。上位系考慮0の理由は公表CSVの備考（※1）に書かれておらず、275kV西神戸線（負荷率88%）かさらに上位の基幹系統の制約と推測されるが、**関西電力送配電への事前相談で確認する**
- 関西は配電用バンク1,574台のうち**706台（45%）が上位系考慮0**、590台が0より大きい。名谷の0は神戸だけの問題ではなく関西全域の傾向
- 出力制御「有り」なので**ノンファーム接続・出力制御前提**になる。出力制御の見込みは収支に効くので接続検討の回答で確認する

### 1-3. 関西エリアの接続検討回答の実績（実績DB・高圧2MW）

| 変電所 | 公表値（当該／上位系考慮） | 回答の件数 | 上位系統増強 | 備考 |
|---|---|---|---|---|
| 曽根（高砂市） | 8MW／0MW | 3件（2026年4〜9月） | **なし**（配電線の新設・張替、電柱建替、電圧調整器が中心） | 名谷と同じ「当該に空きあり・上位系0」の条件で通っている。工期は配電線工事の量で1〜2年半と幅がある |
| 川辺（大阪市平野区） | 17MW／17MW | 1件（2026年9月） | 記載なし（バンク逆潮流対策が律速、2031年4月以降） | 負担金は小さいがバンク対策待ちで連系が先になる例。AI読取のため原本確認が必要 |
| 白浜（白浜町・手入力分） | 4MW／0MW | 1件 | なし | 高圧線新設4.7kmで高額。遠距離新設の典型例 |

- 関西の実績5件はいずれも上位系統増強工事なし。**上位系0でも配電側の工事だけで連系できる**のが関西の傾向で、名谷でも同じ回答になる可能性が高い
- 負担金・工期は配電線工事の量（新設・張替の延長、電圧調整器の有無）とバンク逆潮流対策の有無で決まる。本件は市街地で既設6.6kV配電線が道路沿いにある見込みなので、延長は短いと見込むが、**名谷のバンクが逆潮流対策済みかどうか**が工期の分かれ目（川辺のように2031年以降になる例がある）
- 関西電力送配電の接続検討の申込上限は12件（2026-11-02確認）

## 2. 許認可（不動産情報ライブラリの自動判定、`values.json`）

候補地①・②の推定中心と、Googleマップの地点の3点で判定し、**3点とも同じ結果**だった。

| No | 項目 | 判定 |
|---|---|---|
| 4 | 浸水（洪水・高潮・津波） | 該当なし（売主資料の記載と一致） |
| 5 | 土砂災害警戒区域 | 該当なし |
| 6 | 液状化 | 液状化しにくい（丘陵・傾向5/6） |
| 8 | 市街化区域 | **指定あり** |
| 9 | 市街化調整区域 | 指定なし |
| 10 | 用途地域 | **第1種中高層住居専用地域（建蔽率60%・容積率200%）** |
| 13 | 自然公園 | 該当なし |
| — | 地すべり防止・急傾斜地崩壊危険・災害危険区域・大規模盛土 | いずれも該当なし |

### 2-1. 用途地域（第1種中高層住居専用地域）での蓄電所

- 建築基準法の用途制限は「建築物」にかかる。住居専用地域で蓄電所が建築物扱いになると、原則として建てられない（建築基準法48条のただし書き許可は時間とハードルが大きい）
- 国土交通省の技術的助言（国住指第4846号・2013年3月29日「蓄電池を収納する専用コンテナに係る建築基準法の取扱いについて」）：土地に自立して置く蓄電池専用コンテナで、内部が蓄電池の機能に必要な最小限の空間だけで、稼働時に無人で人が立ち入らないものは**建築物に該当しない**。ただし**複数を積み重ねる場合は建築物**として扱う
- PowerX MP2500は10ftコンテナ（3基を横並び）なので、建築物に該当しない扱いになる見込み。PCS・昇圧変圧器・高圧受電設備（キュービクル）も通常は工作物。**ただし最終判断は特定行政庁（神戸市建築住宅局 建築指導部）なので、配置図を持って事前相談する**
- 神戸市の市街化調整区域Q&A（Q3-1）には「プレハブ、コンテナハウスなど簡易なものでも建築物に該当する可能性がある」とあり、神戸市はコンテナの建築物該当性を厳しめに見る可能性がある

### 2-2. 開発許可（都市計画法）

- 神戸市では市街化区域で500㎡以上の開発行為は開発許可の対象（神戸市開発事業条例39条・市FAQ）。①900㎡・②1,100㎡とも対象規模
- 開発行為になるのは「建築物の建築または特定工作物の建設を目的とした区画形質の変更」。国交省の技術的助言（国都計第7号・2025-04-08）では、電解液が危険物の指定数量を超える蓄電池は第一種特定工作物に当たりうる。神戸市のQ&A（Q2-16）は市街化調整区域の扱いだけを書いており、市街化区域での扱いは明記なし
- 候補地①は地目宅地で平坦（現況は駐車場脇の空地に見える）なので「形質の変更なし」で開発許可不要になる余地がある。候補地②は樹林の伐採・切土が要るので「形の変更」に当たりやすい
- 開発許可が要る場合：神戸市開発事業の手続及び基準に関する条例に基づく標識設置・住民説明（3,000㎡未満は区域境界から15m以内の住民・土地建物所有者）・報告書提出。標準処理期間は0.3ha未満で25日（補正・事前審査の期間は別）

### 2-3. 神戸市太陽光発電施設等の適正な設置及び維持管理に関する条例（2025年7月改正で蓄電所を追加）

- 対象となる蓄電所は**出力1万kW以上又は容量8万kWh以上**（市ページ「条例の対象となる施設（特定施設）」、最終更新2026-10-23）。本件（PCS 2,500kW・7,521kWh）は**対象外**
- 参考：対象規模の場合、第1種中高層住居専用地域は「住居系区域」として許可申請（事前協議義務・近隣説明・保証金の預入・損害賠償保険）になる。禁止区域（土砂災害警戒区域など）には該当しない
- この閾値は条例台帳（`data/ordinance_registry.json` の muni-hyogo-kobe-002）に追記した

### 2-4. その他

- 農地法：地目が宅地・雑種地なので農地転用は不要の見込み（現況も農地ではない）
- 森林法：候補地②は樹林だが市街化区域内なので地域森林計画対象民有林ではない見込み。神戸市の「緑地の保全、育成及び市民利用に関する条例」の緑地保全区域・風致地区に当たらないか神戸市情報マップで確認する
- 消防：火災予防条例の蓄電池設備（リチウムイオン、4,800Ah・セル以上）の設置届出。神戸市消防局（垂水消防署）に事前協議。建築物等との離隔3m（コンテナ型は不燃材料で一定の条件を満たせば緩和あり）
- 騒音規制法：第1種中高層住居専用地域は神戸市の**第2種区域**（敷地境界で昼間60dB・朝夕50dB・夜間45dB。学校・病院等の周囲50mはさらに5dB減）。PCS（2,500kW）と蓄電池の空調ファンが夜間45dBを敷地境界で満たすか、配置と遮音壁で検討。見積ではPCS低騒音仕様が＋396万円
- 埋蔵文化財：神戸市の包蔵地図で確認（小束山は丘陵の造成地で、周辺に遺跡の記録がある可能性）
- 景観：神戸市景観条例の届出対象規模（高さ・面積）に当たるか確認。コンテナ3基と受電設備なら通常は対象外

## 3. 条例・その他の規制（条例リスク台帳との照合、`ordinance_watch.py check --pref 兵庫県 --muni 神戸市`）

台帳のヒットは3件。

| 規制 | 本件への影響 |
|---|---|
| 兵庫県「開発許可制度における系統用蓄電池の取扱い」 | 神戸市は開発許可権者（政令市）なので県の運用は直接は及ばない。市の運用を確認する |
| 神戸市 市街化調整区域Q&A Q2-16 | 本件は市街化区域なので直接は該当しない。「電気事業（小売電気事業・特定卸供給事業を除く）のための系統用蓄電池は許可不要」という整理は、市街化区域での第一種特定工作物の扱いを聞くときの参考になる |
| 神戸市 太陽光発電施設等条例（蓄電所追加） | 出力1万kW以上又は容量8万kWh以上が対象。本件は対象外（2-3参照） |

- 台帳にヒットしない＝規制なしではない。神戸市の開発許可担当（都市局都市計画課）と消防への照会は省略しない

## 4. 土地について気づいた点

1. **候補地①（900㎡・宅地）**：フットサル場の西側に沿う幅約13mの細長い区画。地目宅地で平坦なら造成が少なく、開発許可も不要になる余地がある。ただし幅13mに10ftコンテナ3基・PCS・変圧器・キュービクルを並べ、消防の離隔と車両の搬入動線を取ると窮屈。フットサル場（夜間営業の可能性）と駐車場に接するので、騒音の苦情先は住宅より商業施設になる
2. **候補地②（1,100㎡・雑種地）**：駐車場の東端と道路に挟まれた三角形の樹林地。面積は①より広いが三角形で使える部分が限られ、伐採・切土・擁壁が要る可能性。道路に面しているので搬入は容易。自動車ディーラー（スバル）に隣接
3. 両候補とも**地番868-12の一部**と思われる。登記事項証明書・公図で筆の範囲と所有者、分筆の要否を確認する
4. 周辺は商業・業務施設と運動場が中心で、住宅は少し離れている（北側の丘の上は住宅地）。住民説明の15m範囲に入るのはフットサル場・駐車場・ディーラーの所有者になる見込み
5. 坂のある丘陵の造成地なので、候補地の高低差と、大規模盛土造成地（判定は該当なし）以外の盛土の有無を現地で確認する

## 5. 要確認（人が確認する項目）

1. **神戸市 建築住宅局 建築指導部**：第1種中高層住居専用地域での蓄電所（10ftコンテナ3基・単置き）が建築物に当たるかの事前相談。配置図・コンテナの仕様書を持参
2. **神戸市 都市局 都市計画課（開発許可）**：市街化区域500㎡以上での開発許可の要否（第一種特定工作物の扱い、区画形質の変更の有無）。要る場合は開発事業条例の住民説明の範囲
3. **関西電力送配電**：名谷変電所の上位系考慮0の理由、名谷のバンク逆潮流対策の有無、最寄りの6.6kV配電線（供給元が名谷か垂水か）、接続検討の申込（上限12件のうち1件を使う判断）
4. **神戸市消防局（垂水消防署）**：蓄電池設備の届出・離隔・消火設備
5. **騒音**：神戸市 環境局 環境保全課に第2種区域の確認。PCS低騒音仕様・遮音壁の要否をメーカーと検討
6. 登記事項証明書・公図で筆の範囲・地積・所有者・分筆の要否
7. 神戸市情報マップで緑地保全区域・風致地区・景観計画区域・埋蔵文化財包蔵地
8. 現地：高低差・盛土・樹木・搬入路（10ftコンテナのトレーラー進入）・既設電柱の位置

> 自動判定はスクリーニング補助です。最終確認は各行政窓口・現地で行ってください。

## データの出所

- 変電所：`data/substations.js`（全国変電所リスト 66kV以上、2026-10-21生成）、`data/grid_topology.js`／`grid_cache/関西__*.csv`（関西電力送配電 系統空容量 2026-10-16更新）
- 実績：`data/connection_results.json`（接続検討回答 検証一覧）、`scripts/substation_scoring.py` の手入力分
- 許認可：国交省 不動産情報ライブラリAPI（2026-11-02取得、`values.json`）、国土地理院 航空写真タイル（候補地の位置の読み取り）
- 条例：`data/ordinance_registry.json`、神戸市「事業用太陽光発電施設等の設置・管理」ページ（2026-10-23更新）、神戸市「市街化調整区域での開発（建築）許可に関するよくある質問」（2026-08-18更新）、神戸市「工場・事業場からの騒音・振動の規制」ページ、神戸市開発事業の手続及び基準に関する条例
- 建築物該当性：国土交通省 技術的助言 国住指第4846号（2013-03-29）、国都計第7号（2025-04-08）
- 売主資料（PDF 1枚：航空写真・候補地の概要）は案件情報のためリポジトリには置かない
