# 蓄電池条例リスク台帳

<!-- このファイルは scripts/ordinance_watch.py report で自動生成。直接編集せず data/ordinance_registry.json を更新して再生成すること -->

台帳更新日: 2026-11-16 ／ 収録 44件 ／ 生成日: 2026-11-16

系統用蓄電池（蓄電所）の設置に影響する条例・開発許可運用・国の通知の一覧。
国交省技術的助言（国都計第7号・2025-04-08）を受けて、危険物を含有する系統用蓄電池を
都市計画法の第一種特定工作物として扱う自治体が増加中。**未収録の自治体でも同様の運用が
いつでも始まりうる**ため、案件ごとに `python scripts/ordinance_watch.py check` と
窓口照会を必ず行うこと。

| レベル | 自治体 | 名称 | 種別 | 手続き | 施行/運用開始 | 最終確認 |
|---|---|---|---|---|---|---|
| 国 | 全国 | [系統用蓄電池の開発許可制度上の取扱いについて（国都計第7号）](https://www.mlit.go.jp/toshi/city_plan/content/001883478.pdf) | 技術的助言 | 許可 | 2025-04-08 | 2026-08-21 |
| 国 | 全国 | [電力貯蔵装置（蓄電池）・蓄電所を設置する場合の手引き（経済産業省）](https://www.meti.go.jp/policy/safety_security/industrial_safety/sangyo/electric/detail/denryokucyozousouchi.html) | 手引き | 届出 | − | 2026-08-21 |
| 国 | 全国 | [説明会及び事前周知措置実施ガイドライン（再エネ特措法・資源エネルギー庁）](https://www.enecho.meti.go.jp/category/saving_and_new/saiene/kaitori/dl/fit_2017/legal/guideline_setsumeikai.pdf) | ガイドライン | 説明会 | 2026-04-01 | 2026-08-21 |
| 国 | 全国 | [火災予防条例（例）に基づく蓄電池設備規制（全市町村共通の枠組み）](https://www.fdma.go.jp/laws/tutatsu/) | 条例 | 届出 | − | 2026-08-21 |
| 国 | 全国 | [電力品質確保に係る系統連系技術要件ガイドライン（蓄電設備関連改定）](https://www.enecho.meti.go.jp/category/electricity_and_gas/electric/summary/regulations/pdf/keito_renkei_20241201.pdf) | ガイドライン | 放電出力抑制機能の具備、蓄電設備充放電時の電圧変動対策、蓄電設備向け力率要件の特則 | 2024-12-01 | 2026-09-14 |
| 都道府県 | 三重県 | [太陽光発電設備を設置する場合の開発許可・盛土規制法の許可の要否（蓄電設備を併設する場合の取扱い）](https://www.pref.mie.lg.jp/common/content/001276127.pdf) | 開発許可運用 | 許可 | − | 2026-11-16 |
| 都道府県 | 兵庫県 | [開発許可制度における系統用蓄電池の取扱いについて](https://web.pref.hyogo.lg.jp/ks29/press/kaihatu_chikudenchi.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 都道府県 | 広島県 | [系統用蓄電池の開発許可制度上の取扱いについて](https://www.pref.hiroshima.lg.jp/soshiki/262/1222841763027.html) | 開発許可運用 | 許可 | − | 2026-11-16 |
| 都道府県 | 徳島県 | [開発許可制度における系統用蓄電池の取扱いについて](https://www.pref.tokushima.lg.jp/ippannokata/kendozukuri/toshikeikaku/7309866/) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 都道府県 | 熊本県 | [系統用蓄電池の開発許可制度上の取り扱いについて](https://www.pref.kumamoto.jp/soshiki/115/236234.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 都道府県 | 福岡県 | [開発許可制度 よくある質問 FAQ012「系統用蓄電池を設置する場合、開発許可は必要か」](https://www.pref.fukuoka.lg.jp/contents/kaihatsufaq.html) | 開発許可運用 | 許可 | − | 2026-11-16 |
| 都道府県 | 群馬県 | [系統用蓄電池事業の実施に係る主な関係法令と担当部局一覧](https://www.pref.gunma.jp/page/5702.html) | 手引き | 届出・協議・許可 | − | 2026-11-16 |
| 都道府県 | 青森県 | [青森県自然・地域と再生可能エネルギーとの共生に関する条例](https://www.pref.aomori.lg.jp/soshiki/kankyo/kankyo/reene_kyousei_jyourei_seido.html) | 条例 | ゾーニング | 2025-07-01 | 2026-09-14 |
| 都道府県 | 鳥取県 | [都市計画法 開発許可制度の手引き（令和8年8月改訂）：系統用蓄電池の取扱いを新設](https://www.pref.tottori.lg.jp/47886.htm) | 手引き | 許可 | − | 2026-10-26 |
| 市区町村 | 三田市 | [開発許可制度における系統用蓄電池の取り扱いについて](https://www.city.sanda.lg.jp/soshiki/36/faq/faq_jigyosha/1/33032.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 加古川市 | [開発許可制度における系統用蓄電池の取扱いについて](https://www.city.kakogawa.lg.jp/soshikikarasagasu/tosi_kekaku/kaihatsushidoka/keitouyouchikudenchi.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 神戸市 | [市街化調整区域での開発（建築）許可Q&A（Q2-16 系統用蓄電池）](https://www.city.kobe.lg.jp/a33173/business/kaihatsu/kaihatsukyoka/chosekuiki/qa.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 神戸市 | [神戸市太陽光発電施設等の適正な設置及び維持管理に関する条例（2025年7月改正で蓄電所を対象に追加）](https://www.city.kobe.lg.jp/a66958/business/kaihatsu/plan/sp.html) | 条例 | 届出 | − | 2026-08-21 |
| 市区町村 | 登別市 | [登別市再生可能エネルギー発電事業と地域との調和に関する条例](https://www.city.noboribetsu.lg.jp/article/2025031100015/) | 条例 | 抑制区域の設定、事業計画の事前協議・届出、地域住民等への説明会 | 2025-06-01 | 2026-11-16 |
| 市区町村 | 佐倉市 | [系統用蓄電池の開発許可制度上の取扱いについて（FAQ Q9）](https://www.city.sakura.lg.jp/soshiki/shigaichiseibika/otoiawase/19447.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 千葉市 | [系統用蓄電池の開発許可制度上の取扱いについて](https://www.city.chiba.jp/toshi/kenchiku/takuchi/keitouyochikudenchi20250911.html) | 開発許可運用 | 許可 | 2025-09-11 | 2026-08-21 |
| 市区町村 | さいたま市 | [開発許可制度における系統用蓄電池の取扱いについて](https://www.city.saitama.lg.jp/005/003/021/001/p132748.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 所沢市 | [開発許可制度における系統用蓄電池の取扱いについて](https://www.city.tokorozawa.saitama.jp/kurashi/jutaku/kaihatukyoka/keitouyoutikudenti_toriatukai.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 桶川市 | [開発許可制度における系統用蓄電池の取扱いについて](https://www.city.okegawa.lg.jp/soshiki/toshiseibi/kenchiku/machidukuri/kyoka/14211.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 熊谷市 | [熊谷市の市街化調整区域における系統用蓄電池の開発許可制度上の取扱いについて](https://www.city.kumagaya.lg.jp/about/soshiki/toshi/kaihatsushido/oshirase/tikudenchi-workflow.html) | 開発許可運用 | 許可 | − | 2026-10-26 |
| 市区町村 | 大分市 | [系統用蓄電池の開発許可制度上の取扱い](https://www.city.oita.oita.jp/o173/tikudennti.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 石巻市 | [石巻市自然環境等と再生可能エネルギー発電事業等との調和に関する条例（系統用蓄電池を適用対象に追加）](https://www.city.ishinomaki.lg.jp/cont/10301000/chouwajorei/tyouwakisoku.pdf) | 条例 | 抑制区域の指定、事業着手前の住民説明会と市との協議の義務化、撤去・原状回復義務、報告徴収・立入調査、助言・指導・勧告・公表 | 2026-04-01 | 2026-11-09 |
| 市区町村 | 酒田市 | [開発許可制度上の系統用蓄電池の取扱いについて](https://www.city.sakata.lg.jp/jyutaku/toshikeikaku/kaihatdukyoka/kaihatsu_tikudenti.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 多治見市 | [開発行為における系統用蓄電池の取扱い](https://www.city.tajimi.lg.jp/kurashi_tetsuduzuki/machizukuri/1005830/1005831/1005832.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 関ケ原町 | [開発許可制度における系統用蓄電池の取扱いについて](https://www.town.sekigahara.gifu.jp/6979.htm) | 開発許可運用 | 許可 | − | 2026-11-16 |
| 市区町村 | 呉市 | [系統用蓄電池の開発許可制度上の取扱いについて（運用基準）](https://www.city.kure.lg.jp/soshiki/49/keitouyou-kaihatu.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 東広島市 | [開発許可制度における運用基準集（系統用蓄電池の取扱いを含む）](https://www.city.higashihiroshima.lg.jp/soshiki/toshi/2/6/42658.html) | 開発許可運用 | 許可 | 2025-10-14 | 2026-11-16 |
| 市区町村 | 日光市 | [開発許可制度における系統用蓄電池の取扱いフロー](https://www.city.nikko.lg.jp/material/files/group/33/03_toriatukaihuro.pdf) | 開発許可運用 | 許可 | − | 2026-10-26 |
| 市区町村 | 大津市 | [系統用蓄電池の開発許可制度上の取扱いについて](https://www.city.otsu.lg.jp/b/kk/73620.html) | 開発許可運用 | 許可 | 2026-04-01 | 2026-08-21 |
| 市区町村 | 熊本市 | [開発許可制度における系統用蓄電池の取扱いについて](https://www.city.kumamoto.jp/kiji00366662/index.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 福島市 | [福島市系統用蓄電池設備に関するガイドライン](https://www.city.fukushima.fukushima.jp/soshiki/5/1018/2/15311.html) | 指導要綱 | 協議 | 2026-05-13 | 2026-08-21 |
| 市区町村 | 潟上市 | [系統用蓄電池の開発許可制度上の取扱いについて](https://www.city.katagami.lg.jp/soshiki/kensetsubu/toshikensetsu/toshikeikaku/toshikeikaku/5667.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 太田市 | [系統用蓄電池の取扱い（市街化調整区域）](https://www.city.ota.gunma.jp/page/1053359.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 桐生市 | [桐生市自然環境、景観等と再生可能エネルギー発電設備設置事業との調和に関する条例（系統用蓄電池を許可対象に追加）](https://www.city.kiryu.lg.jp/_res/projects/default_project/_page_/001/015/867/oshirase.r7.10.pdf) | 条例 | 許可 | − | 2026-11-09 |
| 市区町村 | 館林市 | [系統用蓄電池の開発許可制度上の取扱いについて](https://www.city.tatebayashi.gunma.jp/s062/jigyousya/060/060/130/180/20260702110114.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 高崎市 | [系統用蓄電池の開発許可制度上の取扱いについて](https://www.city.takasaki.gunma.jp/page/67886.html) | 開発許可運用 | 許可 | − | 2026-08-21 |
| 市区町村 | 浜松市 | [「開発許可制度」における系統用蓄電池の取扱いについて](https://www.city.hamamatsu.shizuoka.jp/tochi/kaihatu/20251201.html) | 開発許可運用 | 許可 | 2025-12-01 | 2026-08-21 |
| 市区町村 | 浜松市 | [浜松市蓄電池設備に関するガイドライン](https://www.city.hamamatsu.shizuoka.jp/documents/13411/tikuden-guideline.pdf) | 指導要綱 | 協議 | 2026-04-01 | 2026-08-21 |
| 市区町村 | 鳥取市 | [開発許可制度における系統用蓄電池の取扱いについて](https://www.city.tottori.lg.jp/page/45059.html) | 開発許可運用 | 許可 | − | 2026-08-21 |

## 定点監視ページ（規制そのものではないが新規制の早期検知に使う）

- [地方自治研究機構（RILG）「条例の動き」一覧](https://www.rilg.or.jp/htdocs/reikilink.html) — 自治体条例の専門調査機関のテーマ一覧。蓄電池・蓄電所を扱う新テーマページが立った瞬間に検知するための定点（2026-08-21時点で蓄電池専用ページは未設置）。（最終確認 2026-08-21）
- [RILG「太陽光発電設備の規制に関する条例」（345条例・2026-04時点）](https://www.rilg.or.jp/htdocs/img/reiki/005_solar.htm) — 太陽光規制条例の全国調査。蓄電池併設を対象に加える改正や、同型の蓄電池条例の波及元として監視。（最終確認 2026-08-21）
- [RILG「再生可能エネルギーの利用促進に関する条例」](https://www.rilg.or.jp/htdocs/img/reiki/122_renewable_energy.htm) — 再エネ関連条例の動向定点。蓄電池への言及追加を監視。（最終確認 2026-08-21）

## 各エントリの詳細

### 全国: 系統用蓄電池の開発許可制度上の取扱いについて（国都計第7号）

- 種別: 技術的助言（国）
- 対象: 電気事業法の電気事業用電気工作物に該当せず、都市計画法施行令第1条第1項第3号の危険物（リチウムイオン電池の電解液等）を含有する系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可の対象になりうる）
- 公表日: 2025-04-08 ／ 施行・運用開始: 2025-04-08
- 内容: 国土交通省都市局都市計画課長から全国の開発許可担当部局への技術的助言。危険物を含有する系統用蓄電池は「危険物の貯蔵又は処理に供する工作物」＝第一種特定工作物に該当しうるとし、市街化調整区域等では開発許可が必要になる場合があることを明確化した。
- DDへの影響: 全自治体共通のリスク源。この助言を受けて各自治体が独自の運用基準を順次公表しており、案件進行中に突然「開発許可が必要」となるケースの引き金。市街化調整区域の案件は特に注意。
- 出典: https://www.mlit.go.jp/toshi/city_plan/content/001883478.pdf（最終確認 2026-08-21）
- 備考: 自治体側の運用開始が本台帳の市区町村エントリとして増えていく。監視の最重要トリガー。

### 全国: 電力貯蔵装置（蓄電池）・蓄電所を設置する場合の手引き（経済産業省）

- 種別: 手引き（国）
- 対象: 電力貯蔵装置（蓄電池）・蓄電所全般
- 手続き: 届出（電気事業法：工事計画届出・保安規程・主任技術者等、規模による）
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 経産省による蓄電所設置時の電気事業法上の手続きのまとめページ。保安規制の見直し状況もここに反映される。
- DDへの影響: 電気事業法系の手続き変更（届出基準・保安規制）の一次情報。ページ更新は制度変更のシグナル。
- 出典: https://www.meti.go.jp/policy/safety_security/industrial_safety/sangyo/electric/detail/denryokucyozousouchi.html（最終確認 2026-08-21）

### 全国: 説明会及び事前周知措置実施ガイドライン（再エネ特措法・資源エネルギー庁）

- 種別: ガイドライン（国）
- 対象: FIT/FIP認定を受ける再エネ発電事業（高圧50kW以上・特別高圧は説明会が要件）
- 手続き: 説明会
- 公表日: 2024-02-01 ／ 施行・運用開始: 2026-04-01
- 内容: 2024年2月策定、2025年4月・2026年4月改訂。高圧以上の再エネ案件で住民説明会が認定要件化。
- DDへの影響: 系統用蓄電池単独（FIT/FIP認定なし）は直接の対象外だが、再エネ併設型は対象。また自治体が同様の説明会義務を蓄電池に独自条例で課す際のひな形になっている。
- 出典: https://www.enecho.meti.go.jp/category/saving_and_new/saiene/kaitori/dl/fit_2017/legal/guideline_setsumeikai.pdf（最終確認 2026-08-21）
- 備考: 蓄電池への直接適用はないが波及元として監視。

### 全国: 火災予防条例（例）に基づく蓄電池設備規制（全市町村共通の枠組み）

- 種別: 条例（国）
- 対象: 一定容量以上の蓄電池設備（各市町村の火災予防条例で規定）
- 手続き: 届出（消防署への設置届出・技術基準適合）
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 消防法に基づき各市町村が火災予防条例で蓄電池設備の位置・構造・管理基準と届出義務を定める。消防庁の条例（例）改正が全国の市町村条例に波及する。
- DDへの影響: 全案件で所轄消防への事前協議が必須。条例（例）改正（離隔距離・消火設備等）はコスト・レイアウトに直結。
- 出典: https://www.fdma.go.jp/laws/tutatsu/（最終確認 2026-08-21）
- 備考: URLは消防庁通知一覧。条例（例）の蓄電池関係改正を監視。

### 千葉市: 系統用蓄電池の開発許可制度上の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 電気事業用電気工作物に該当せず危険物を含有する系統用蓄電池（少量の危険物含有でも該当）
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 2025-09-11 ／ 施行・運用開始: 2025-09-11
- 内容: 国交省技術的助言（国都計第7号）を受け、危険物含有の系統用蓄電池を第一種特定工作物として取り扱うことを公表。設置には開発許可が必要となる場合がある。電気事業法等の適用確認は事業者責任と明記。
- DDへの影響: 千葉市内の案件は宅地課（043-245-5320）への事前照会が必須。市街化調整区域では開発許可の取得期間（数ヶ月〜）をスケジュールに織り込む。
- 出典: https://www.city.chiba.jp/toshi/kenchiku/takuchi/keitouyochikudenchi20250911.html（最終確認 2026-08-21）
- 備考: 本台帳作成の契機となった事例。

### 浜松市: 「開発許可制度」における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 系統用蓄電池を収納したコンテナの設置
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 2025-11-14 ／ 施行・運用開始: 2025-12-01
- 内容: 国交省技術的助言を踏まえ、2025年12月1日から系統用蓄電池コンテナの取扱いを開始。危険物含有の系統用蓄電池は第一種特定工作物として市街化区域1,000㎡以上等で開発許可が必要。市街化調整区域では規模によらず原則不許可。コンテナを複数積み重ねる場合は建築物扱い。2026年1月30日までに工事着手届提出済みは対象外の経過措置あり。
- DDへの影響: 浜松市内の案件は開発許可担当への事前照会が必須。市街化調整区域は原則不許可のため候補地から除外を検討。
- 出典: https://www.city.hamamatsu.shizuoka.jp/tochi/kaihatu/20251201.html（最終確認 2026-08-21）
- 備考: 別途「浜松市蓄電池設備に関するガイドライン」（2026年4月）も公表（別エントリ muni-shizuoka-hamamatsu-002）。

### 熊本市: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 電気事業（小売電気事業・特定卸供給事業）の用に供する系統用蓄電池で危険物を含有するもの
- 手続き: 許可（第一種特定工作物として一定規模以上の開発行為に開発許可）
- 公表日: 2025-09-25 ／ 施行・運用開始: 不明
- 内容: 小売電気事業等の用途で危険物を含有する蓄電池システムは第一種特定工作物に該当し、一定規模以上の開発行為には開発許可が必要と公表。市街化調整区域の許可基準は現段階で未策定（許可対象外）。開発許可が不要でも宅地造成及び特定盛土等規制法の許可が別途必要な場合がある。
- DDへの影響: 熊本市の市街化調整区域は実質設置不可。市街化区域でも盛土規制法の要否を含め開発許可担当への事前照会が必須。
- 出典: https://www.city.kumamoto.jp/kiji00366662/index.html（最終確認 2026-08-21）

### 熊本県: 系統用蓄電池の開発許可制度上の取り扱いについて

- 種別: 開発許可運用（都道府県）
- 対象: 熊本県所管区域（開発許可権限を持たない市町村）の危険物含有系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 2025-05-30 ／ 施行・運用開始: 不明
- 内容: 熊本県土木部建築課が公表。国交省技術的助言を踏まえ、電気事業法上の特定の電気工作物に該当せず危険物を含有する蓄電池コンテナは第一種特定工作物に該当し、一定規模以上の開発行為には開発許可が必要となり得るとの方針。技術的助言PDFも掲載。
- DDへの影響: 熊本県内（熊本市以外の多く）の案件は県の開発許可担当への事前照会が必須。
- 出典: https://www.pref.kumamoto.jp/soshiki/115/236234.html（最終確認 2026-08-21）
- 備考: 都道府県レベルの公表例。他県も同様の動きが出る可能性が高い。

### 高崎市: 系統用蓄電池の開発許可制度上の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 2025-06-10 ／ 施行・運用開始: 不明
- 内容: 国交省技術的助言に基づき、電気工作物に該当しない危険物含有の系統用蓄電池コンテナを第一種特定工作物として取り扱うと明示。開発許可対象外の規模でも高崎市宅地開発指導要綱に基づく事前協議の対象となる場合がある。
- DDへの影響: 高崎市内の案件は開発指導課への事前照会が必須。許可対象外規模でも指導要綱の事前協議が必要になりうる。
- 出典: https://www.city.takasaki.gunma.jp/page/67886.html（最終確認 2026-08-21）

### 桶川市: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 国交省技術的助言に基づく取扱いを公表。
- DDへの影響: 桶川市内の案件は開発許可担当への事前照会が必須。
- 出典: https://www.city.okegawa.lg.jp/soshiki/toshiseibi/kenchiku/machidukuri/kyoka/14211.html（最終確認 2026-08-21）

### 大津市: 系統用蓄電池の開発許可制度上の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 2026-04-01 ／ 施行・運用開始: 2026-04-01
- 内容: 開発調整課が、電気工作物に該当しない危険物貯蔵の系統用蓄電池を第一種特定工作物として扱う方針を公表。市街化区域では一定規模以上で開発許可が必要。市街化調整区域は2026年4月時点で許可基準が未整備のため、例外に該当しない限り設置不可。
- DDへの影響: 大津市内の市街化調整区域は現状実質設置不可。市街化区域でも開発許可の要否を事前照会。
- 出典: https://www.city.otsu.lg.jp/b/kk/73620.html（最終確認 2026-08-21）

### 加古川市: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 2025-11-19 ／ 施行・運用開始: 不明
- 内容: 電気事業法の適用除外に該当せず危険物を含有する系統用蓄電池は第一種特定工作物に該当すると公表。太陽光発電設備に付随する系統用蓄電池も対象。許可不要の場合でも手続きが必要な場合があり、まちづくり指導課への事前相談を案内。
- DDへの影響: 加古川市内の案件はまちづくり指導課への事前相談が必須。太陽光併設型も対象になる点に注意。
- 出典: https://www.city.kakogawa.lg.jp/soshikikarasagasu/tosi_kekaku/kaihatsushidoka/keitouyouchikudenchi.html（最終確認 2026-08-21）

### 三田市: 開発許可制度における系統用蓄電池の取り扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 国交省技術的助言に基づく取扱いを事業者向けFAQとして公表。
- DDへの影響: 三田市内の案件は開発許可担当への事前照会が必須。
- 出典: https://www.city.sanda.lg.jp/soshiki/36/faq/faq_jigyosha/1/33032.html（最終確認 2026-08-21）

### 呉市: 系統用蓄電池の開発許可制度上の取扱いについて（運用基準）

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可・運用基準あり）
- 公表日: 2026-02-10 ／ 施行・運用開始: 不明
- 内容: 国交省技術的助言（国都計第7号）を受け、第一種特定工作物に該当する系統用蓄電池の開発許可制度上の運用基準を整理・公表（詳細はPDF）。窓口は都市計画課開発指導グループ。
- DDへの影響: 呉市内の案件は運用基準の確認と事前照会が必須。
- 出典: https://www.city.kure.lg.jp/soshiki/49/keitouyou-kaihatu.html（最終確認 2026-08-21）

### 多治見市: 開発行為における系統用蓄電池の取扱い

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池
- 手続き: 許可（開発行為に該当する場合は開発許可）
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 開発行為の案内ページ内で系統用蓄電池の取扱いに言及。
- DDへの影響: 多治見市内の案件は開発許可担当への事前照会が必須。
- 出典: https://www.city.tajimi.lg.jp/kurashi_tetsuduzuki/machizukuri/1005830/1005831/1005832.html（最終確認 2026-08-21）
- 備考: 専用ページではなく開発行為の総合ページ。詳細は窓口確認。

### 徳島県: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（都道府県）
- 対象: 小売電気事業等に用いる危険物貯蔵・処理の系統用蓄電池
- 手続き: 許可（第一種特定工作物として開発許可。積み重ねコンテナは建築物扱いの場合あり）
- 公表日: 2026-01-27 ／ 施行・運用開始: 不明
- 内容: 小売電気事業等に用いる系統用蓄電池を危険物を貯蔵・処理する第一種特定工作物として都市計画法上の取扱いを整理。コンテナ積み重ね形態は建築物として扱われる場合がある。
- DDへの影響: 徳島県所管区域の案件は県への事前照会が必須。
- 出典: https://www.pref.tokushima.lg.jp/ippannokata/kendozukuri/toshikeikaku/7309866/（最終確認 2026-08-21）

### 鳥取市: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池コンテナ
- 手続き: 許可（市街化区域は原則1,000㎡以上で開発許可。市街化調整区域は許可基準未整備で設置不可）
- 公表日: 2026-07-08 ／ 施行・運用開始: 不明
- 内容: 国交省技術的助言を踏まえ第一種特定工作物として整理。市街化区域では原則1,000㎡以上で開発許可が必要。市街化調整区域は許可基準を定めていないため設置不可と明記。
- DDへの影響: 鳥取市の市街化調整区域は実質設置不可。建築指導課開発指導係への事前照会が必須。
- 出典: https://www.city.tottori.lg.jp/page/45059.html（最終確認 2026-08-21）

### 大分市: 系統用蓄電池の開発許可制度上の取扱い

- 種別: 開発許可運用（市区町村）
- 対象: 建築物または第一種特定工作物に該当する系統用蓄電池
- 手続き: 許可（一定規模以上の開発行為に開発許可等）
- 公表日: 2026-04-01 ／ 施行・運用開始: 不明
- 内容: 都市計画部開発建築指導課が公表。建築物または第一種特定工作物に該当する系統用蓄電池の設置を目的とした一定規模以上の開発行為には開発許可等が必要。詳細はPDF資料で提供。
- DDへの影響: 大分市内の案件は開発建築指導課開発指導室（097-537-5683）への事前照会が必須。
- 出典: https://www.city.oita.oita.jp/o173/tikudennti.html（最終確認 2026-08-21）

### 福島市: 福島市系統用蓄電池設備に関するガイドライン

- 種別: 指導要綱（市区町村）
- 対象: 市内に設置される系統用蓄電池設備（設置・維持管理・廃止）
- 手続き: 協議（事前相談・地域との調和手続き）
- 公表日: 2026-05-21 ／ 施行・運用開始: 2026-05-13
- 内容: 開発許可制度とは別の市独自ガイドライン（2026年5月13日策定）。地域住民の安全・環境保護・地域との調和のため、設置から廃止までの手続きと事前相談を求める。窓口は企業立地推進課。
- DDへの影響: 福島市内の案件は開発許可の確認に加えてガイドラインに基づく事前相談が必要。住民説明等の期間をスケジュールに織り込む。
- 出典: https://www.city.fukushima.fukushima.jp/soshiki/5/1018/2/15311.html（最終確認 2026-08-21）
- 備考: 開発許可型ではなく独自ガイドライン型の規制例。

### 浜松市: 浜松市蓄電池設備に関するガイドライン

- 種別: 指導要綱（市区町村）
- 対象: 市内の蓄電池設備
- 手続き: 協議（ガイドラインに基づく手続き）
- 公表日: 2026-04-01 ／ 施行・運用開始: 2026-04-01
- 内容: 開発許可の取扱い（2025年12月運用開始）とは別に、蓄電池設備の設置に関する市独自ガイドラインを2026年4月に公表。
- DDへの影響: 浜松市内の案件は開発許可の事前照会とあわせてガイドラインの手続きを確認。
- 出典: https://www.city.hamamatsu.shizuoka.jp/documents/13411/tikuden-guideline.pdf（最終確認 2026-08-21）
- 備考: 公表日はPDF記載の年度から推定（2026年4月付）。詳細は原本参照。

### 太田市: 系統用蓄電池の取扱い（市街化調整区域）

- 種別: 開発許可運用（市区町村）
- 対象: 市街化調整区域における系統用蓄電池
- 手続き: 許可（用途によっては現時点で許可基準なし＝実質設置不可）
- 公表日: 2026-01-27 ／ 施行・運用開始: 不明
- 内容: 市街化調整区域における系統用蓄電池の都市計画法上の取扱いを整理。小売電気事業以外の電気事業用等は許可を要しない場合がある一方、それ以外の用途は現時点で許可基準が存在しないと明記。
- DDへの影響: 太田市の市街化調整区域は用途により実質設置不可の可能性。建築指導課開発指導係（0276-47-1837）への事前照会が必須。
- 出典: https://www.city.ota.gunma.jp/page/1053359.html（最終確認 2026-08-21）

### 所沢市: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池（コンテナ積み重ねは建築物扱いの場合あり）
- 手続き: 許可（第一種特定工作物として開発許可。市街化調整区域は許可基準未整備）
- 公表日: 2026-03-24 ／ 施行・運用開始: 不明
- 内容: 危険物含有の系統用蓄電池は第一種特定工作物に該当し開発許可が必要な場合があること、コンテナを積み重ねる場合は建築物に該当しうることを公表。市街化調整区域における許可基準は現時点で未整備と明記。取扱いフローチャート（PDF）あり。
- DDへの影響: 所沢市の市街化調整区域は実質設置困難の可能性。開発指導課（04-2998-9379）への事前照会が必須。
- 出典: https://www.city.tokorozawa.saitama.jp/kurashi/jutaku/kaihatukyoka/keitouyoutikudenti_toriatukai.html（最終確認 2026-08-21）

### 兵庫県: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（都道府県）
- 対象: 兵庫県所管区域の危険物含有系統用蓄電池（小売電気事業・特定卸供給事業用）
- 手続き: 許可（第一種特定工作物として開発許可。市街化調整区域は許可基準未整備）
- 公表日: 2026-06-05 ／ 施行・運用開始: 不明
- 内容: 危険物含有の系統用蓄電池は第一種特定工作物に該当し、一定規模以上の開発行為に開発許可が必要と公表。積み重ね式コンテナは建築物扱いの場合も開発許可が必要。市街化調整区域は現段階で県として許可基準を定めていないと明記。
- DDへの影響: 兵庫県所管区域（神戸市・姫路市等の権者市を除く）の案件は県への事前照会が必須。市街化調整区域は実質設置困難の可能性。
- 出典: https://web.pref.hyogo.lg.jp/ks29/press/kaihatu_chikudenchi.html（最終確認 2026-08-21）

### 神戸市: 市街化調整区域での開発（建築）許可Q&A（Q2-16 系統用蓄電池）

- 種別: 開発許可運用（市区町村）
- 対象: 市街化調整区域における系統用蓄電池
- 手続き: 許可（電気事業用は許可不要・それ以外は現段階で許可基準なし）
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 市街化調整区域Q&Aで系統用蓄電池の設置可否を明示。電気事業法に基づく電気事業（小売電気事業・特定卸供給事業を除く）用は都市計画法上の許可不要で設置可能。それ以外の用途は現段階で許可基準がない。
- DDへの影響: 神戸市の市街化調整区域は事業スキーム（発電事業届出の有無）で可否が分かれる。事前照会で用途整理を確認。
- 出典: https://www.city.kobe.lg.jp/a33173/business/kaihatsu/kaihatsukyoka/chosekuiki/qa.html（最終確認 2026-08-21）

### 神戸市: 神戸市太陽光発電施設等の適正な設置及び維持管理に関する条例（2025年7月改正で蓄電所を対象に追加）

- 種別: 条例（市区町村）
- 対象: 太陽光発電施設等に加え、2025年7月改正により蓄電所も規制対象
- 手続き: 届出（条例に基づく設置手続き・基準適合）
- 公表日: 2025-07-01 ／ 施行・運用開始: 不明
- 内容: 太陽光発電施設の設置規制条例を2025年7月に改正し、蓄電所を規制対象に追加。開発許可制度とは別枠の独自条例規制。
- DDへの影響: 神戸市内の案件は開発許可の確認に加え本条例の手続き・基準を確認。太陽光条例に蓄電所を追加する改正方式は他都市へ波及しうる先行事例。
- 出典: https://www.city.kobe.lg.jp/a66958/business/kaihatsu/plan/sp.html（最終確認 2026-08-21）
- 備考: 条例本文: https://www1.g-reiki.net/city.kobe/reiki_honbun/k302RG00001779.html。改正の発効日は条例本文で要確認。

### 館林市: 系統用蓄電池の開発許可制度上の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 電気事業用電気工作物（小売電気事業・特定卸供給事業を除く）に該当せず危険物を含有する系統用蓄電池コンテナ
- 手続き: 許可（第一種特定工作物として開発許可が必要な場合あり）
- 公表日: 2026-07-02 ／ 施行・運用開始: 不明
- 内容: 国交省技術的助言（2025-04-08）を参照し、危険物含有の系統用蓄電池コンテナは開発許可が必要な場合があると公表。建築基準法等の適用確認は事業者責任と明記。
- DDへの影響: 館林市内の案件は都市計画課計画指導係（0276-47-5149）への事前照会が必須。
- 出典: https://www.city.tatebayashi.gunma.jp/s062/jigyousya/060/060/130/180/20260702110114.html（最終確認 2026-08-21）
- 備考: 開発許可権者ではない（群馬県からの事務処理）が独自に公表している例。URL日付から2026-07-02公表・07-06更新。

### 潟上市: 系統用蓄電池の開発許可制度上の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 電気事業用電気工作物に該当せず危険物を含有する蓄電池コンテナ（複数積み重ねは建築物扱い）
- 手続き: 許可（第一種特定工作物として一定規模以上の開発行為に開発許可。市街化調整区域は許可基準未整備）
- 公表日: 2025-12-03 ／ 施行・運用開始: 不明
- 内容: 危険物含有の蓄電池コンテナは第一種特定工作物、複数積み重ねたコンテナは建築物として扱い、一定規模以上の開発行為に開発許可が必要と公表。市街化調整区域に設置する場合の許可基準は現段階で未整備。
- DDへの影響: 潟上市の市街化調整区域は実質設置困難の可能性。都市建設課都市計画班（018-853-5337)への事前照会が必須。
- 出典: https://www.city.katagami.lg.jp/soshiki/kensetsubu/toshikensetsu/toshikeikaku/toshikeikaku/5667.html（最終確認 2026-08-21）
- 備考: 開発許可権者ではない（秋田県からの事務処理）が独自に公表している例。東北で福島市に次ぐ確認事例。

### さいたま市: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 小売電気事業・特定卸供給事業用で危険物を含有する系統用蓄電池（コンテナ積み重ねは建築物扱い）
- 手続き: 許可（第一種特定工作物として開発許可。市街化調整区域は許可基準未整備＝設置不可）
- 公表日: 2026-08-06 ／ 施行・運用開始: 不明
- 内容: 危険物含有の系統用蓄電池は第一種特定工作物として一定規模以上で開発許可が必要。取扱いフロー図（PDF）では市街化調整区域には設置できないと明記。市街化調整区域の許可基準は未整備。
- DDへの影響: さいたま市の市街化調整区域は設置不可。北部（048-646-3184）／南部（048-840-6184）都市計画指導課への事前照会が必須。
- 出典: https://www.city.saitama.lg.jp/005/003/021/001/p132748.html（最終確認 2026-08-21）
- 備考: 初回スイープ（WebSearch）では未検出だったが再調査で発見。announced_dateはページ更新日。

### 佐倉市: 系統用蓄電池の開発許可制度上の取扱いについて（FAQ Q9）

- 種別: 開発許可運用（市区町村）
- 対象: 電気事業法の電気工作物に該当せず危険物を含有する系統用蓄電池（量の多寡を問わない）
- 手続き: 許可（第一種特定工作物として開発許可）
- 公表日: 2026-04-01 ／ 施行・運用開始: 不明
- 内容: 危険物を含有する系統用蓄電池は量の多寡を問わず第一種特定工作物に該当し開発許可の対象と公表（FAQ形式・詳細PDFあり）。小売電気事業・特定卸供給事業用の電気工作物に該当するものは除く。
- DDへの影響: 佐倉市内の案件は市街地整備課（043-484-6167）への事前照会が必須。
- 出典: https://www.city.sakura.lg.jp/soshiki/shigaichiseibika/otoiawase/19447.html（最終確認 2026-08-21）
- 備考: 開発許可権者ではない（千葉県からの事務処理）が独自に公表している例。

### 酒田市: 開発許可制度上の系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有し電気事業法の電気工作物に該当しない系統用蓄電池（コンテナ積み重ねは建築物扱い）
- 手続き: 許可（第一種特定工作物または建築物として開発許可。市街化調整区域は許可基準未整備＝実質設置不可）
- 公表日: 2026-03-21 ／ 施行・運用開始: 不明
- 内容: 危険物含有の系統用蓄電池は第一種特定工作物、複数積み重ねたコンテナは建築物として扱い開発許可の対象と公表。市街化調整区域の許可基準は未整備で実質設置不可。事前協議の必要書類（配置図・登記事項証明・危険物含有証明等）を明示。
- DDへの影響: 酒田市の市街化調整区域は実質設置不可。都市デザイン課計画係（0234-26-5746）への事前協議が必須（必要書類が明示されている）。
- 出典: https://www.city.sakata.lg.jp/jyutaku/toshikeikaku/kaihatdukyoka/kaihatsu_tikudenti.html（最終確認 2026-08-21）
- 備考: 開発許可権者ではない（山形県からの事務処理）が独自に公表している例。東北3例目。

### 東広島市: 開発許可制度における運用基準集（系統用蓄電池の取扱いを含む）

- 種別: 開発許可運用（市区町村）
- 対象: 電気事業（小売電気事業・特定卸供給事業を除く）の用に供する電気工作物に該当しない系統用蓄電池で、都市計画法施行令第1条第1項第3号の危険物を含有するもの（少量であっても該当）
- 手続き: 許可（第一種特定工作物として開発許可・運用基準集に基づく）
- 公表日: 2025-10-14 ／ 施行・運用開始: 2025-10-14
- 内容: 開発許可制度における運用基準集に『系統用蓄電池の開発許可制度上の取扱いについて』を追加（令和7年10月14日から運用）。国交省技術的助言（国都計第7号）を受け、危険物を含有するもの（少量でも該当）は危険物の貯蔵に供する工作物として第一種特定工作物に該当するものとする、と明記。
- DDへの影響: 東広島市は広島県の取扱い通知の対象外（市が許可権者）。市内の案件は運用基準集に基づき第一種特定工作物として扱われるため、都市交通部開発指導課（082-420-0959）への事前照会が必須。市街化調整区域の許可基準は運用基準集に記載がなく窓口確認が必要。
- 出典: https://www.city.higashihiroshima.lg.jp/soshiki/toshi/2/6/42658.html（最終確認 2026-11-16）
- 備考: pipeline pl-006 からの格上げ。2026-11-16に運用基準集PDF本文（令和8年3月版 20260301KIJUNSHU-ALL.pdf、掲載ページ更新日2026-09-01）をテキスト抽出して基準・施行日を確認。

### 関ケ原町: 開発許可制度における系統用蓄電池の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 電気事業法の小売電気事業・特定卸供給事業の用に供する系統用蓄電池のうち、都市計画法施行令第1条第1項第3号に規定する危険物を含有するもの（コンテナ積み重ねは建築物扱い）
- 手続き: 許可（第一種特定工作物として一定規模以上の開発行為に開発許可）
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 国交省技術的助言（国都計第7号）に基づき、危険物を含有する系統用蓄電池は第一種特定工作物に該当し、一定規模以上の開発行為には都市計画法上の開発許可が必要と公表。関ケ原町は開発許可権者ではなく、所管行政庁は岐阜県岐阜西濃建築事務所。
- DDへの影響: 関ケ原町内の案件は町産業建設課（0584-43-3054）および岐阜西濃建築事務所への事前照会が必須。
- 出典: https://www.town.sekigahara.gifu.jp/6979.htm（最終確認 2026-11-16）
- 備考: pipeline pl-007 からの格上げ。2026-11-16にページ本文を再確認（ページ更新日2026-02-19）。町は開発許可権者ではなく、所管行政庁は岐阜県岐阜西濃建築事務所。市街化調整区域の許可基準の記載はページ上にない。

### 登別市: 登別市再生可能エネルギー発電事業と地域との調和に関する条例

- 種別: 条例（市区町村）
- 対象: (1)発電出力10kW以上の発電事業、(2)系統用蓄電池（電力系統に直接接続する蓄電池）を設置する発電事業（(2)は出力要件なし）。国・地方公共団体が行う発電事業は適用除外
- 手続き: 抑制区域の設定、事業計画の事前協議・届出、地域住民等への説明会（資料・会議録・意見対応の提出）、報告徴収・立入調査、指導・助言・勧告、命令、罰則（第26条）
- 公表日: 2025-06-26 ／ 施行・運用開始: 2025-06-01
- 内容: 再エネ発電設備の設置・管理に関する罰則付き条例。手引きで、適用対象を『発電出力10kW以上の発電事業』と『系統用蓄電池を設置する発電事業』と定めており、系統用蓄電池は出力要件なしで対象。令和7年6月1日施行（一部は公布日施行）、同日以後に設置工事に着手する事業に適用。
- DDへの影響: 登別市内の案件は規模にかかわらず条例の対象。着手前に抑制区域（登別温泉〜カルルス温泉の区域、自然公園・水資源保全地域・景観遺産等）の該当確認と、市民生活部環境対策グループへの事前協議・住民説明会が必要。
- 出典: https://www.city.noboribetsu.lg.jp/article/2025031100015/（最終確認 2026-11-16）
- 備考: 2026-11-16に市の公表ページ（公開日2025-06-26）と手引きPDF本文を確認し、対象事業・施行日・罰則・経過措置を裏取り。条例本文・施行規則PDFも同ページからリンクあり。石巻市(2026-04-01)・真庭市(R7.4.1とされる)が同型。

### 青森県: 青森県自然・地域と再生可能エネルギーとの共生に関する条例

- 種別: 条例（都道府県）
- 対象: 太陽光(2,000kW以上)・風力(500kW以上、増設含む)発電施設及びその附属施設（蓄電池・受変電施設・ケーブル・管理用道路・調整池・柵塀など）。海域・建築物設置は対象外。
- 手続き: ゾーニング（保護／保全／調整地域・共生区域）、意見交換会・説明会等の合意形成手続、知事認定
- 公表日: 不明 ／ 施行・運用開始: 2025-07-01
- 内容: 運用ガイドライン(案)（全93頁）で、対象の太陽光/風力発電施設に付随する蓄電池は「附属施設」として条例の適用対象に含まれることが明記された。発電設備を伴わない単独設置の系統用蓄電池（スタンドアロン蓄電所）は「再生可能エネルギー発電施設」の定義自体に該当せず、対象外と解される。
- DDへの影響: 太陽光/風力併設のBESSは県内案件で合意形成手続の対象となり得る。スタンドアロンの系統用蓄電所は現時点で対象外（運用ガイドライン確定版の内容変更を継続監視）。
- 出典: https://www.pref.aomori.lg.jp/soshiki/kankyo/kankyo/reene_kyousei_jyourei_seido.html（最終確認 2026-09-14）
- 備考: pipeline pl-004（台帳収録済み）からの格上げ。運用ガイドラインは「案」段階（令和7年、月未定）であり確定版の公表有無・内容変更を要フォロー。

### 全国: 電力品質確保に係る系統連系技術要件ガイドライン（蓄電設備関連改定）

- 種別: ガイドライン（国）
- 対象: 系統用蓄電設備を含む発電等設備の系統連系（低圧・高圧・特別高圧・スポットネットワーク配電線等）
- 手続き: 放電出力抑制機能の具備、蓄電設備充放電時の電圧変動対策、蓄電設備向け力率要件の特則
- 公表日: 2024-12-01 ／ 施行・運用開始: 2024-12-01
- 内容: 系統用大型蓄電設備の発電事業位置づけ（令和4年法改正）を受け、ガイドラインの「発電等設備」定義を蓄電設備まで拡張する改定。令和6年10〜11月にパブコメを実施し、同年12月1日付で確定・公表。
- DDへの影響: 系統用蓄電池の接続検討・連系承諾協議で参照される技術要件に直接影響する。
- 出典: https://www.enecho.meti.go.jp/category/electricity_and_gas/electric/summary/regulations/pdf/keito_renkei_20241201.pdf（最終確認 2026-09-14）
- 備考: pipeline pl-002（台帳収録済み）からの格上げ。内容はe-Gov公開のパブコメ時点全文で確認（確定版PDFへの直接アクセスは403のため、次回の再フェッチによる裏取りが望ましい）。

### 熊谷市: 熊谷市の市街化調整区域における系統用蓄電池の開発許可制度上の取扱いについて

- 種別: 開発許可運用（市区町村）
- 対象: 系統用蓄電池（建築物／第一種特定工作物の判定、電気事業法上の事業区分による判定）
- 手続き: 許可（取扱いフローで開発許可必要となった場合）。市街化調整区域には統一の審査基準なし。市街化区域に設ける場合は事前相談
- 公表日: 2026-08-10 ／ 施行・運用開始: 不明
- 内容: ページ更新日2026-08-10。建築基準法上の区分→電気事業法上の事業区分→取扱いフロー図の順で許可要否を判断。市としての一律の審査基準は設けていない。
- DDへの影響: 熊谷市の市街化調整区域は審査基準がなく、個別協議（開発審査課）となる。事前相談が必須。
- 出典: https://www.city.kumagaya.lg.jp/about/soshiki/toshi/kaihatsushido/oshirase/tikudenchi-workflow.html（最終確認 2026-10-26）
- 備考: announced_dateはページ更新日。フロー図PDFの本文は機械抽出できず未確認。初回スイープでは『公表確認できず』だった権者。

### 桐生市: 桐生市自然環境、景観等と再生可能エネルギー発電設備設置事業との調和に関する条例（系統用蓄電池を許可対象に追加）

- 種別: 条例（市区町村）
- 対象: 系統用蓄電池（電力系統に直接接続する蓄電池）。規模要件なし（建築物の屋根・屋上設置は対象外）
- 手続き: 許可（特別保全地区＝市街化調整区域・風致地区、土砂災害警戒区域等、山地災害危険地区、市長指定地区が対象区域）
- 公表日: 2025-08-12 ／ 施行・運用開始: 不明
- 内容: 2025年9月定例会に議案第66号として系統用蓄電池を許可対象施設に追加する改正案が提出され（施行期日：公布の日）、市の2025年10月付お知らせで『再エネ発電設備及び系統用蓄電池の設置には事前の市の許可が必要』と案内されている。
- DDへの影響: 対象区域（調整区域・土砂災害警戒区域・旧宅地造成工事規制区域等）にかかる候補地は市の許可が必要。規模要件がなく小規模案件も対象。
- 出典: https://www.city.kiryu.lg.jp/_res/projects/default_project/_page_/001/015/867/oshirase.r7.10.pdf（最終確認 2026-11-09）
- 備考: 改正条例の公布日・施行日の正確な日付は未確認（議案概要PDFは2025-08-12作成、お知らせは2025-10付）。窓口確認要。開発許可とは別ルートの独自条例。週次スイープで2026-11-09に発見（検索の映り込み）。

### 日光市: 開発許可制度における系統用蓄電池の取扱いフロー

- 種別: 開発許可運用（市区町村）
- 対象: 危険物を含有する系統用蓄電池（第一種特定工作物）、およびコンテナ積み重ね等の建築物
- 手続き: 許可（都市計画区域内1,000㎡以上・区域外10,000㎡以上。市条例により非線引き都市計画区域内も1,000㎡以上が許可対象）
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 取扱いフローで、電気事業法上の事業区分（小売・特定卸供給／発電事業等）と建築物・第一種特定工作物の該当性により許可要否を判定。開発計画区域は通路・空地等を含む一体の土地利用範囲。発電事業の許可・届出を証明する書面の確認あり。
- DDへの影響: 日光市の都市計画区域内は1,000㎡以上で開発許可の対象。発電事業届出等の証明書面が必要となり得るため、都市計画係への事前相談が必須。
- 出典: https://www.city.nikko.lg.jp/material/files/group/33/03_toriatukaihuro.pdf（最終確認 2026-10-26）
- 備考: フローPDFのみ確認（掲載ページURL・公表日は未特定）。開発許可権者リストの対象外自治体（栃木県経由の事務または市独自運用かは未確認）。盛土規制法（栃木県）・森林法等の別手続きにも注意の記載あり。

### 広島県: 系統用蓄電池の開発許可制度上の取扱いについて

- 種別: 開発許可運用（都道府県）
- 対象: 電気事業法上の小売・特定卸供給を除く電気事業の用に供し電気工作物に該当しない、危険物を含有する系統用蓄電池（少量でも該当）
- 手続き: 許可（第一種特定工作物として開発許可の対象。別紙で区域別の許可要否を整理）
- 公表日: 2025-09-25 ／ 施行・運用開始: 不明
- 内容: 県都市環境整備課の通知（令和7年9月25日付）。国交省技術的助言（国都計第7号）を受け、電気事業（小売・特定卸供給を除く）の用に供する電気工作物に該当しない系統用蓄電池で危険物を含有するもの（少量でも該当）は第一種特定工作物として扱う。別紙のフロー図で許可の要否を整理。
- DDへの影響: 広島県所管区域の案件は第一種特定工作物として開発許可対象。別紙※5で『県では現段階において系統用蓄電池等について市街化調整区域に設置する場合の許可基準を定めていません』と明記＝調整区域は事実上不可。広島市・呉市・福山市・三原市・尾道市・三次市・東広島市・廿日市市・竹原市（1ha未満）は各市が許可権者のため各市の取扱いを別途確認。
- 出典: https://www.pref.hiroshima.lg.jp/soshiki/262/1222841763027.html（最終確認 2026-11-16）
- 備考: 2026-11-16に掲載ページ（開発許可の基準について）と本文PDF（1116018_9626850_misc.pdf）・別紙PDF（同9626851）をテキスト抽出して確認。旧スイープで404だったURLは差し替え済み。呉市は muni-hiroshima-kure-001 に収録。

### 鳥取県: 都市計画法 開発許可制度の手引き（令和8年8月改訂）：系統用蓄電池の取扱いを新設

- 種別: 手引き（都道府県）
- 対象: 電気事業法上の小売・特定卸供給を除く電気事業の用に供し電気工作物に該当しない、危険物を含有する系統用蓄電池
- 手続き: 許可（危険物の貯蔵に供する第一種特定工作物として開発許可の対象。危険物含有量にかかわらず該当）
- 公表日: 2026-08-01 ／ 施行・運用開始: 不明
- 内容: 手引き改訂（令和8年8月）の新旧対照表で『系統用蓄電池の取扱いについて』を新設。国交省技術的助言（国都計第7号）を受け、危険物含有の系統用蓄電池は含有量にかかわらず第一種特定工作物。危険物該当性は建築基準法施行令第116条第1項の表で判断。
- DDへの影響: 鳥取県所管区域（鳥取市等の中核市・事務処理市町村を除く）の案件は第一種特定工作物として開発許可対象。鳥取市は muni-tottori-tottori-001 を別途確認。
- 出典: https://www.pref.tottori.lg.jp/47886.htm（最終確認 2026-10-26）
- 備考: announced_dateは改訂月（R8.8）の月初で代用。新旧対照表PDF（https://www.pref.tottori.lg.jp/secure/1007470/R8.8shinkyu.pdf）で内容確認。県ページ（47886.htm）は取得時503のため改訂月はWeb検索スニペットで確認。

### 石巻市: 石巻市自然環境等と再生可能エネルギー発電事業等との調和に関する条例（系統用蓄電池を適用対象に追加）

- 種別: 条例（市区町村）
- 対象: 系統用蓄電池を設置する事業（規則で発電出力又は蓄電出力を合算して判断）
- 手続き: 抑制区域の指定、事業着手前の住民説明会と市との協議の義務化、撤去・原状回復義務、報告徴収・立入調査、助言・指導・勧告・公表
- 公表日: 2025-12-23 ／ 施行・運用開始: 2026-04-01
- 内容: 2025-12-23の庁議提案で、系統用蓄電池を調和条例の対象事業とする改正（施行予定2026-04-01）を決定。施行規則（2026-04-01施行）で『発電出力又は蓄電出力』の合算規定を確認。
- DDへの影響: 石巻市内の案件は着手前の住民説明会・市協議が必須。抑制区域（自然環境・景観・災害危険区域等）は事業の抑制を求められる（拘束力はない）。
- 出典: https://www.city.ishinomaki.lg.jp/cont/10301000/chouwajorei/tyouwakisoku.pdf（最終確認 2026-11-09）
- 備考: 確認できたのは庁議提案資料と施行規則。改正後の条例本文・可決の事実・対象出力のしきい値は未確認のため、市環境課で要確認。登別市(R7.6.1)・真庭市(R7.4.1)が同型の改正済み（未精査）。

### 福岡県: 開発許可制度 よくある質問 FAQ012「系統用蓄電池を設置する場合、開発許可は必要か」

- 種別: 開発許可運用（都道府県）
- 対象: 小売電気事業又は特定卸供給事業の用に供する系統用蓄電池で、都市計画法施行令第1条第1項第3号の危険物を含有するもの（第一種特定工作物）。専用コンテナは単体なら建築物に該当しないが、複数重ねる場合は建築物として扱う
- 手続き: 許可（開発区域の規模等に応じた開発許可。市街化区域1,000㎡以上／非線引き都市計画区域3,000㎡以上／都市計画区域外10,000㎡以上。市街化調整区域は許可基準未策定）＋盛土規制法の工事許可
- 公表日: 2026-09-04 ／ 施行・運用開始: 不明
- 内容: 県開発・盛土指導課のFAQ（Q12）とフローチャートで、危険物を含有する系統用蓄電池は第一種特定工作物に該当し一定規模以上の開発行為に開発許可が必要と明記。『本県における都市計画法に基づく開発行為等の審査基準では、市街化調整区域に立地する場合の許可基準を定めていません』。あわせて系統用蓄電池の用地も盛土規制法上の『宅地』に該当するとして、宅地造成等工事規制区域・特定盛土等規制区域内の工事は同法の許可が必要と整理。
- DDへの影響: 福岡県が許可権者の56市町村（北九州市・福岡市・久留米市・大任町を除く）が対象。調整区域は許可基準がなく事実上不可。県内は2025-10-01から全域が盛土規制法の規制区域のため、開発許可が不要な規模でも切土・盛土で県知事の許可が必要になりうる点が他県より重い。
- 出典: https://www.pref.fukuoka.lg.jp/contents/kaihatsufaq.html（最終確認 2026-11-16）
- 備考: 2026-11-16の新着検索で発見し、FAQページ（更新日2026-09-24）とFAQ012のPDF（/uploaded/attachment/297143.pdf、作成2026-08-12・更新2026-09-04）本文をテキスト抽出して確認。announced_dateはPDFの更新日で代用（公表日の明示なし）。2026-08-21の初回スイープ時は『公表確認できず』だった権者（pipeline pl-010 からの格上げ）。

### 三重県: 太陽光発電設備を設置する場合の開発許可・盛土規制法の許可の要否（蓄電設備を併設する場合の取扱い）

- 種別: 開発許可運用（都道府県）
- 対象: 太陽光発電設備に併せて設置する蓄電設備（第一種特定工作物に該当する場合）。単独設置の系統用蓄電池についての明示的な記載はない
- 手続き: 許可（土地の造成を伴う場合は開発許可が必要。市街化調整区域は原則設置不可）＋盛土規制法の工事許可
- 公表日: 不明 ／ 施行・運用開始: 不明
- 内容: 県土整備部建築開発課の案内。要否表で『太陽光発電設備＋蓄電設備』は土地の造成がある場合は開発許可が必要とし、『蓄電設備が第一種特定工作物に該当する場合があり、開発許可が必要となる場合があります』『※3 市街化調整区域の場合、原則、蓄電設備は設置できません』と明記。三重県内は全域が宅地造成等工事規制区域または特定盛土等規制区域であり、造成を伴う場合の盛土規制法の問い合わせ先（建築開発課・みどり共生推進課・農地調整課・治山林道課等）も整理されている。
- DDへの影響: 三重県所管区域の調整区域案件は『原則設置できません』と明示されており、併設・単独いずれも県建築開発課（059-224-3087）への事前照会が必須。
- 出典: https://www.pref.mie.lg.jp/common/content/001276127.pdf（最終確認 2026-11-16）
- 備考: pipeline pl-014（旧 pl-011）からの格上げ。2026-11-16にPDF本文をテキスト抽出して確認。文書は太陽光発電設備の文脈で書かれており、単独の系統用蓄電池（蓄電所）の取扱いは明記されていないため、単独案件は窓口確認が必要。文書の作成・公表日は本文に記載がない。

### 群馬県: 系統用蓄電池事業の実施に係る主な関係法令と担当部局一覧

- 種別: 手引き（都道府県）
- 対象: 系統用蓄電池事業（県内で実施するもの）に係る関係法令全般
- 手続き: 届出・協議・許可（法令ごと。国土利用計画法の届出、群馬県大規模土地開発事業の規制等に関する条例の事前協議・承認申請（5ha以上）、都市計画法の開発許可、盛土規制法、農地法、森林法等）
- 公表日: 2026-04-01 ／ 施行・運用開始: 不明
- 内容: 県グリーンイノベーション推進課が『系統用蓄電池事業』専用の関係法令・担当部局一覧（2026年4月1日現在）を公表。国土利用計画法（市街化区域2,000㎡以上等）、群馬県大規模土地開発事業の規制等に関する条例（5ha以上は必要許認可の取得前に事前協議）、都市計画法（市街化調整区域は全ての開発行為）、盛土規制法、農地法、都市緑地法等について、所管課・電話番号・権限移譲先の市が整理されている。
- DDへの影響: 群馬県内の案件で確認すべき許認可の一覧として実務上そのまま使える。開発許可の申請先は前橋・高崎・中之条・沼田・太田土木事務所、前橋・高崎・桐生・伊勢崎・太田・館林・藤岡は各市が処理。5ha以上の案件は条例の事前協議が他の許認可より先行する点に注意。
- 出典: https://www.pref.gunma.jp/page/5702.html（最終確認 2026-11-16）
- 備考: 2026-11-16の権者スイープ（群馬県は別組だが検索の映り込みで発見）。掲載ページ『太陽光～太陽光に関する御案内～』（更新日2026-10-07）とPDF（/uploaded/attachment/711822.pdf、2026年4月1日現在）本文を確認。系統用蓄電池を名指しした県の手引きで、開発許可の取扱い通知（千葉市型）ではない。群馬県内は高崎市・太田市・館林市・桐生市を別途収録済み。

