# 東北エリア 上位系統の逼迫状況 分析（2026-10-23）

余野さんの「東北の上位系統がかなり逼迫している」という感触を、リポジトリにある公表データ
（東北電力ネットワークの変圧器・送電線CSV、2026年7〜9月作成分。`grid_cache/` → `data/grid_topology.js`）と
接続検討回答の実績DB（東北40件。`data/connection_results.json`）で確かめた結果です。

## 結論（先に）

1. **感触は正しい。ただし逼迫しているのは「配電用変電所（バンク）」ではなく「その上の275/154kV変圧器と基幹・154kV送電線」。**
   配電用バンク616台の当該空容量は中央値11MWで、2MW未満は5%しかない（関西18%・中国27%・九州32%）。変電所単体では全国でも空いている方。
   一方、上位変圧器27台のうち8台、154/66kV変圧器80台のうち28台（35%）、154kV送電線153本のうち35本（23%）で、
   予想潮流（契約申込済みを含む）が運用容量を超えている。
2. **配電用バンク616台すべてについて、公表の「上位系設備（制約設備）」の中に運用容量を超えた設備が少なくとも1つある。**
   58%は宮城変電所（500/275kV、負荷率101%）を、32%は北東北の安定度フェンス（フェンスNo1・No2）を制約に持つ。
   東北が「出力制御 有り」を98%のバンクに付けているのはこのため（北陸46%・関西41%・四国60%・九州65%）。
3. **実績では、逼迫の表れ方が「出力制御」から「上位変圧器の増強＝数十億円・7〜10年」に変わってきている。**
   2024年の回答は7件中6件が「上位系統増強工事なし」だったが、2025年は27件中13件、2026年（5件）は全件が「あり」。
   増強の理由は「**充電側連系で運用容量超過**」。蓄電池が充電（負荷）する向きで275/154kV変圧器が一杯になっており、
   **公表CSVの予想潮流（発電側の逆潮流）には充電側の空きが載っていないので、公表データでは事前に見抜けない。**
4. **同じ変電所でも後から申し込むと「あり」になる。** 川崎（宮城）は730万円・6ヶ月の回答の後、2026年5月の回答は74.4億円・9ヶ月。
   湊（青森）は2,760万円・14ヶ月 → 1.89億円・25ヶ月 → 41.2億円・16ヶ月（2026年2月）。先行申込で上位系の枠が順番に埋まっている。

## 1. 公表データで見た上位系統（東北電力NW、2026年7〜9月作成）

負荷率＝|予想潮流|÷運用容量値。東北の運用容量値はN-1（2回線のうち1回線分）基準なので、100%超は「物理的に焼ける」ではなく
「契約申込済みの電源だけでN-1基準を超えている＝N-1電制・出力制御で吸収している」という意味。

### 1-1. 275/154kV以上の変圧器（27台）

| 変電所 | 電圧 | 運用容量MW | 予想潮流MW | 負荷率 | 制約設備として参照している配電用バンク |
|---|---|---|---|---|---|
| 上北 | 275/154 | 475 | -1,224 | **258%** | 69台（青森） |
| 新庄 | 275/154 | 342 | -614 | **180%** | 60台（山形・秋田） |
| 水沢 | 275/154 | 342 | -499 | **146%** | 16台（岩手） |
| 五戸 | 275/154 | 285 | -368 | **129%** | 69台（青森） |
| 本名 | 275/154 | 171 | -221 | **129%** | 138台（新潟） |
| 新地 | 500/154 | 342 | -418 | **122%** | （福島・新駒線系） |
| 東福島 | 275/154 | 513 | -528 | **103%** | 92台（福島） |
| 宮城 | 500/275 | 950 | -959 | **101%** | **355台（宮城・岩手・秋田・山形）** |
| 宮城中央 | 500/275 | 1,140 | -1,136 | 100% | − |
| 石巻 | 275/154 | 570 | -547 | 96% | − |

予想潮流がマイナス＝発電側（下位から上位へ逆潮流）。北東北の風力・太陽光が上位系に押し出している形。
岩手（275/154、負荷率40%）・青森（56%）・須賀川（44%）は公表値では余裕があるのに、実績では増強を求められている（後述）。

### 1-2. 送電線

| 電圧階級 | 潮流が公表されている本数 | 負荷率中央値 | 100%超 | 参考：他エリアの100%超 |
|---|---|---|---|---|
| 275kV以上 | 46本 | 63% | 5本（11%） | 北陸18%・関西10%・中国29%・九州6%・北海道8% |
| 154kV級 | 153本 | 61% | 35本（23%） | 北陸13%・関西12%・中国25%・四国10%・九州24%・北海道30% |
| 66/77kV級 | 840本 | 21% | 125本（15%） | 北陸10%・関西4%・中国17%・四国11%・九州21%・北海道34% |

基幹線で100%超：東北幹線（本名→米沢、123%、フェンスNo7 熱容量）、北部幹線（上北→岩手、122%、フェンスNo1 安定度）、
0115線（能代→発電所、114%）、早池峰幹線（水沢→岩手、113%）、0146線（越後開閉所→発電所、108%）。
90%台：仙台幹線95%、大潟幹線94%（フェンスNo1）、青葉幹線（500kV）94%、0138線91%。

154kV線で目立つもの：下北A,B線477%、九戸線240%、宮古線209%、北岩手線203%（フェンスNo1）、網代浜線189%、最上幹線183%、
八幡西A,B線178%、新駒線172%、由利A,B線161%（フェンスNo2）、北津軽線156%、北秋A,B線148%（フェンスNo1）。

### 1-3. 154/66kV変圧器（配電用バンクのすぐ上）

80台中28台（35%）が100%超。六ヶ所215%、宮城196%、南相馬194%、駒ヶ嶺179%、東福島162%、坂町160%、六戸158%、北平158%、
南八戸153%、大崎148%、能代146%、秋田137%、仙南136%、北福島136%、須賀川134%。

### 1-4. 配電用バンク（616台）の状況と他エリア比較

| エリア | 配電用バンク | 当該空容量 中央値 | 2MW未満 | 出力制御「有り」 | 上位系考慮の公表 |
|---|---|---|---|---|---|
| **東北** | 616 | **11MW** | **5%** | **98%** | 全件非公表 |
| 北陸 | 200 | 15MW | 6% | 46% | 非公表 |
| 関西 | 1,297 | 9MW | 18% | 41% | 公表（57%が2MW未満） |
| 中国 | 495 | 6MW | 27% | 90% | 公表（91%が2MW未満） |
| 四国 | 220 | 17MW | 10% | 60% | 非公表 |
| 九州 | 679 | 5MW | 32% | 65% | 公表（77%が2MW未満） |
| 北海道 | 376 | 6MW | 14% | 82% | 公表PDF（83%が2MW未満） |

東北は「変電所単体は空いている・上位系は非公表・出力制御はほぼ全件」という組合せ。公表値だけ見るとランクA/Bが多く出る（本体の配電用265行のうちS/A 115件＝43%）が、
上位系の状態は数字で出ていない。

### 1-5. 県別：配電用バンクの制約設備

| 県 | 配電用バンク | 制約設備に運用容量超過あり | 主な超過設備 |
|---|---|---|---|
| 新潟 | 131 | 130（100%） | 東北幹線123%・本名変圧器129%・三中線107%・米山線122% |
| 福島 | 106 | 106（100%） | 東福島変圧器103%・第一第二福島線142%・日和田線105% |
| 宮城 | 104 | 104（100%） | 宮城変圧器101%・大崎線101%・河南線119% |
| 青森 | 63 | 63（100%） | 北部幹線122%・早池峰幹線113%・五戸129%・上北258% |
| 岩手 | 62 | 62（100%） | 宮城変圧器・盛岡線113%・水沢146%・早池峰幹線 |
| 山形 | 57 | 54（100%） | 宮城変圧器・新庄変圧器180%・新庄線116%・由利A,B線161% |
| 秋田 | 51 | 51（100%） | 宮城変圧器・早池峰幹線・新庄変圧器・由利A,B線 |

## 2. 接続検討回答の実績（東北40件、2024-07〜2026-05）

| 上位系統増強 | 件数 | 工期の中央値 | 負担金の中央値 | 最大 |
|---|---|---|---|---|
| なし | 20 | 22.5ヶ月（5〜55） | 7,750万円 | 7.4億円（階上。バンク・変電設備工事待ち） |
| あり | 20 | 13ヶ月（4〜58）※配電工事のみの工期 | 40.8億円 | 80.8億円（前沢・遠野） |

「あり」の工期が短く見えるのは、回答の工期が配電側の工事だけで、上位系増強は「別途7年6ヶ月〜10年」と書かれているため。

### 2-1. 回答年ごとの変化

| 回答年 | なし | あり |
|---|---|---|
| 2024 | 6 | 1 |
| 2025 | 14 | 13 |
| 2026（5月まで） | 0 | 5 |

### 2-2. 名指しされた上位変電所（＝今後この配下は要注意）

| 上位設備 | 回答の内容 | 配下の回答例 |
|---|---|---|
| 岩手(変) 275/154kV MT4・5 取替 | 80.8億円 | 前沢（2026-01）・遠野（2026-03） |
| 西仙台(変) 275/154kV MT増設＋南仙台(変) 154/66kV | 74.4億円 | 川崎（2026-05。同じ変電所で2025年は730万円・6ヶ月） |
| 須賀川(変) 275/154kV MT取替（2台）＋泉崎(変) | 45.6〜65.9億円、喜多方は10年2ヶ月 | 鏡石・南湖・東釜子・喜多方 |
| 水沢(変) 275/154kV MT3 増設 | 49.5〜49.9億円 | 伊手・岩手高田 |
| 青森(変) 275/154kV MT3 増設、上位系統増強工事7年6ヶ月 | 40.8〜41.2億円 | 湊・市川（2026-02） |
| 盛岡(変) 154/66kV MT4 増設 | 11.7億円 | 雫石 |
| 六戸(変) 154/66kV 3号増設 | 10.0億円・48ヶ月 | 六戸 |
| 宮城(変) 154/66kV 容変＋短絡容量対策 | 1.4億円・42ヶ月（先行他社申込により実施） | 岩出山 |
| 154kV新駒線 2号増強 | 58ヶ月 | 新地町 |

いずれも理由は「**充電側連系で運用容量超過**」または「先行利用者の連系に伴い」。

### 2-3. 「上位系統増強なし」で通った変電所（優先候補の目安）

三春（福島）440〜510万円・5〜6ヶ月／川崎（宮城、2025年）730万円・6ヶ月／大森（福島）2,750万円・11ヶ月／富谷（宮城）1.41億円・12ヶ月／
尻内（青森）1,760万円・13ヶ月／湊（青森）2,760万円・14ヶ月／柏台（岩手）5,020万円・15ヶ月／剣吉（青森）3,710万円・16ヶ月。
ただし川崎・湊は後の回答で「あり」に変わっており、**回答の有効期限内に契約申込まで進めないと枠は消える**。

## 3. 公表データと実績の食い違い＝東北で気をつけること

- 公表の予想潮流は**発電側（逆潮流）**の値。回答で増強理由になっている「**充電側**（蓄電池が電気を受ける向き）」の空きは公表されていない。
  岩手(変)は公表の負荷率40%、須賀川(変)44%、青森(変)56%なのに、実績では取替・増設が必要と回答されている。
- つまり東北では、**公表データで「上位系に空きがありそう」に見えても充電側で詰まっている可能性があり、接続検討でしか分からない。**
  逆に、公表で100%超の水沢(変)配下（伊手・岩手高田）は実績でも49.9億円と一致している。
- 本体リストの東北のS/A 136件（配電用行で115件）は当該設備の空きだけで付いたランク。上位系の裏付けは無い。

## 4. 次にやること（提案）

1. **上位変電所単位で避ける／狙うを決める。** 岩手(変)・水沢(変)・青森(変)・須賀川(変)・西仙台(変)の配下は、先行者の増強（7〜10年）が終わるまで
   原則見送り。狙うなら「上位系統増強なし」の回答が出た変電所（2-3）と、同じ154/66kV変圧器にぶら下がる近隣。
2. **新潟県を試す。** 本体のS/Aが42件と東北で最多だが実績DBに新潟の案件が1件も無い。制約は東北幹線・本名変圧器（新潟側の逆潮流）で、
   青森・岩手型の「充電側で上位変圧器が満杯」とは別の理由なので、接続検討を1〜2件出して確かめる価値がある。
3. **接続検討は早め・複数地点で。** 同じ変電所でも半年で「なし」→「74億円」に変わった（川崎）。候補地が固まる前に出す。
4. **画面・CSVへの反映（システム側の改善候補、未実施）**
   - 地図・CSVの「上位系の制約設備」に負荷率（予想潮流÷運用容量）を出す。今は設備名と「▼（空き0以下）」だけで、東北は空容量が非公表なので▼が付かず、超過が見えない。
   - 実績DBで名指しされた上位変電所（岩手・水沢・青森・須賀川・西仙台）の配下の配電用変電所に、「上位系で増強回答あり（○○億円）」の警告を出す。
   - 東北のS6エリア点（4点、喜多方の実績が根拠）を、2025〜26年の実績（上位系あり20件・中央値40.8億円）で見直すか判断する。

## データの出所

- 公表データ：東北電力ネットワーク 系統情報（変圧器CSV 2026年7月3日・9月18日作成、送電線CSV 2026年7月31日・8月28日作成）。`grid_cache/東北__sys_capa_*` → `data/grid_topology.js`
- 実績：`data/connection_results.json`（東北40件。うち多くは回答書に変電所名が無く設置場所から最寄り変電所を推定。上位系の設備名は回答文そのまま）
- 集計スクリプトは残していない（一度きりの分析）。再集計が必要なら `data/grid_topology.js` の lines／nodes の opcap・flow から同じ計算ができる

## 5. 追記（2026-11-04）：東北の増強計画と、東北電力NW公表の「増強要否マップ」

### 5-1. 東北電力NWが県単位で公表している「系統用蓄電池の接続検討回答状況（154kV以上の系統増強工事の要否）」

出典: https://nw.tohoku-epco.co.jp/consignment/system/status/data/kei.pdf （2026年5月18日現在。随時更新・更新のお知らせ無し）。
数千kW規模の蓄電池の接続検討で、154kV以上の増強工事（工期目安5年程度〜10年超）が必要かを県ごとに色分けしたもの。

| 判定 | 県 |
|---|---|
| 系統増強工事が必要 | 青森・岩手・山形・福島 |
| 連系地点によっては必要 | 秋田・宮城・新潟 |
| 不要 | （該当県なし） |

実績DBの億円回答（青森・岩手・福島）と一致。山形は実績が無いが「必要」（新庄275/154kV 180%、八幡変電所新設待ち）。

### 5-2. 進んでいる増強（2026年度供給計画・プレスリリース）

いずれも2021年完了の「東北北部エリア電源接続案件募集プロセス」等に基づく**基幹系統（500/275kV）の輸出枠の増強**で、
蓄電池の充電側で名指しされた275/154kV変圧器（岩手MT4・5取替、青森MT3増設、水沢MT3増設、須賀川MT取替、西仙台MT増設）は含まれない。
それらは申込者負担の個別工事で、回答の工期は7年6ヶ月〜10年2ヶ月（＝2033〜2036年）。

| 工事 | 内容 | 使用開始 |
|---|---|---|
| 今別幹線増強 | 北海道本州間連系関連 | 2026年10月 |
| 東北東京間連系線（宮城丸森幹線・丸森いわき幹線・宮城丸森開閉所） | 500kV | 2027年11月 |
| 岩手変電所 増設 | 500/275kV 1,000MVA 1台 | 2028年10月 |
| 東花巻変電所 増設 | 275/154kV 300MVA 1台（需要対策） | 2028年10月 |
| 秋田河辺支線 | 275kV | 2029年度以降 |
| 青森変電所アクセス線 | 275kV | 2030年3月 |
| 越後変電所 新設 | 500/275kV 1,500MVA 3台 | 2030年11月 |
| 朝日幹線・南山形幹線 昇圧 | 275→500kV | 2030年度以降 |
| STATCOM（上北 ±800MVA・岩手 ±700MVA） | 安定度フェンスの緩和 | 2031年12月 |
| 西山形変電所 昇圧増設 | 500/154kV 450MVA 2台 | 2033年度以降（一部2030年度） |
| 山形幹線 昇圧延長 | 275→500kV | 2033年10月 |
| 八幡変電所 新設 | 500/154kV 750MVA | 2036年度以降（一部2033年度） |
| 河辺変電所 新設・出羽幹線 新設 | 500kV | 2036年度以降（一部2029年度） |

154kVの一括検討プロセス（第二福島線・羽後線・下北A線・北岩手線・宮城(変)154/66kV・坂町(変)154/66kV・馬渕線、いずれも2021年決定）は
負担金入金済みで工事中。後発の蓄電池は按分で乗るか、完了を待つ形。

### 5-3. 充電側の救済策は北海道が先行、東北は未整備

北海道電力NWは2022年12月から「充電制御装置」の設置を条件に、順潮流（充電）側の増強なしで系統用蓄電池を接続する仕組みを運用
（対象22系統、系統ごと最大200MW、親局約1.5億円は3年以内の後続と按分、混雑時は充電抑制・補償なし。
https://www.hepco.co.jp/network/info/info2024/__icsFiles/afieldfile/2024/09/27/240927_2.pdf ）。
東北電力NWに同じ仕組みは見つからなかった（2026-11-04時点）。資源エネルギー庁（2025年12月26日 資料1）は、充電制限を前提に容量確保なしで接続できる仕組みを検討中。

### 5-4. 実務への意味

- 2MW高圧で充電側の増強完了（2033年以降）を待つのは現実的でない
- 狙うなら秋田・宮城・新潟（「地点による」）の、「増強なし」回答が既に出ている変電所の近隣
- 接続検討の申込時に、北海道の前例を引いて「混雑時の充電抑制を条件に増強なしで通せないか」を事前相談で聞く
- 増強要否マップ（kei.pdf）は随時更新・通知なしなので、月1回の空容量更新のときに一緒に確認するか、監視対象に加える
