# 和歌山3案件 DD結果まとめ（2026-10-08）

対象: 湯崎2蓄電所（白浜町）／橋谷蓄電所（田辺市新庄町）／芳養蓄電所（田辺市芳養）。いずれも関西電力送配電・高圧6.6kV・最大受電1,999kW・売価6.5億円(税抜)。
座標はGoogleマップ短縮リンク（物件概要書の位置情報）の値をそのまま使用。各案件のxlsxは同フォルダ。

| 項目 | 湯崎2 | 橋谷 | 芳養 |
|---|---|---|---|
| 回答日／連系可否 | 2026/8/26／可 | 2026/9/3／可 | 2026/9/15／可 |
| 連系時期 | 入金後 約6ヶ月 | 入金後 約12ヶ月 | 入金後 約12ヶ月 |
| 工事費負担金(税込) | **約637万円** | 約1,291万円 | **約6,375万円** |
| 連系点 | 湯崎変電所の配電線 | 新田辺変電所の配電線（新設） | 芳養変電所の配電線（新設1,598m） |
| 変電所までの直線距離 | 約343m | 約128m | 約718m（概要書の2.5kmは誤り） |
| 土砂災害警戒区域 | 区域外（46〜76m） | 区域外（約25m） | 区域外（約18m） |
| 津波浸水 | 区域外 | **区域内（約1〜2m）** | 区域外（約51m） |
| 農地・森林 | 宅地・雑木 | 農地法の記載あり | 畑・山林（転用・森林法要確認） |
| 総合所見 | 最有力 | 条件付き | 負担金が高く再検討 |

## 要確認事項
- 概要書の連系時期（2027年9月／2028年3月）が回答書と合わない（湯崎2は約6ヶ月、橋谷・芳養は約12ヶ月）。
- 橋谷・芳養の概要書アピール文に「湯崎変電所」の文面が残っている（コピー誤り）。
- 3案件ともノンファーム型接続（混雑時は無補償で出力制御、制御機器は申込者負担）。
- 負担金は道路管理者等との協議で増額の可能性あり（回答書記載）。
- 用途地域・農地・森林・埋蔵文化財などはreinfolibのAPIキーが無く未判定。概要書記載値の裏取りが必要。
- 災害判定は国土地理院タイルによる座標判定（スクリーニング）。最終確認は行政窓口・県砂防マップで。
