# 系統空き容量調査：愛媛県今治市吉海町仁江2437

| 項目 | 内容 |
|---|---|
| 所在地 | 愛媛県今治市吉海町仁江2437（芸予諸島・**大島**南部） |
| 参照座標 | 34.147625, 133.061493（国土地理院ジオコーダの「吉海町仁江」代表点。**番地レベルではない**ため、地番確定後に再取得すること） |
| 一般送配電事業者 | **中国電力ネットワーク**（四国電力送配電ではない） |
| 調査日 | 2026-08-18 |
| **結論** | **系統面はNG。連系先となる吉海配電塔の空容量は当該設備・上位系考慮ともに0MW、かつ平常時出力制御の対象。**現時点で高圧2MW級BESSの連系余地は無い |

## 1. エリア判定：中国電力ネットワーク管内

今治市のうち旧関前村・伯方町・上浦町・大三島町・宮窪町・**吉海町（馬島を除く）**は中国電力（現・中国電力ネットワーク）の供給区域。
四国電力送配電が公開する愛媛県ローカル系統の変圧器一覧（2026-08-01更新）にも大島の変電所・配電塔は1件も掲載がなく、これを裏付ける。

→ 空き容量の確認先・接続検討の申込先は**中国電力ネットワーク**（系統計画窓口 support.keikaku@nw.energia.co.jp）。

## 2. 連系先設備の空き容量（中国電力NW「系統空容量マップ・系統構成（110kV以下）（広島県）」2026-07-27作成）

芸予諸島（愛媛県側）は広島県の系統図⑥に含まれる。仁江地区の高圧（6.6kV）連系先は **吉海配電塔**。

### 配電塔（22/6kV）＝高圧連系の受け皿

| No | 設備 | 一次/二次 | 運用容量 | 空容量(当該設備) | **空容量(上位系等考慮)** | N-1電制 | 平常時出力制御 | 制約する上位系設備 |
|---|---|---|---|---|---|---|---|---|
| 広⑥H14 | **吉海配電塔** | 22/6kV | 9MW | **0MW** | **0MW** | 不可 ♯3 | **有り** | 広⑥S32-1（伯方変電所） |
| 広⑥H13 | 大島配電塔 | 22/6kV | 9MW | 2MW | **0MW** | 不可 ♯3 | 有り | 広⑥S32-1 |
| 広⑥H12 | 宮窪配電塔 | 22/6kV | 9MW | 4MW | **0MW** | 不可 ♯3 | 有り | 広⑥S32-1 |

大島島内に他の連系先は無い（島内3配電塔はいずれも上位系考慮0MW）。

### 22kV配電線

| No | 設備 | 運用容量 | 空容量(当該) | 空容量(上位系考慮) | 備考 |
|---|---|---|---|---|---|
| 広⑥F14 | 吉海線 | 11MW | 2MW | **0MW** | 平常時出力制御 有り |
| 広⑥F13 | 大島連絡線 | 14MW | 0MW | **0MW** | 平常時出力制御 有り |
| 広⑥F12 | 伯方宮窪線 | 14MW | 9MW | **0MW** | 平常時出力制御 有り |

### 上位の伯方変電所（大島への供給元・直線約7.7km）

| No | 設備 | 一次/二次 | 運用容量 | 予想潮流 | 空容量(当該) | 空容量(上位系考慮) | N-1電制 | 平常時出力制御 |
|---|---|---|---|---|---|---|---|---|
| 広⑥S32-1 | 伯方変電所 | 110/22kV | 14MW | **-19MW（逆潮流）** | －（表示なし） | －（表示なし） | 不可 ♯2 | **有り・当該設備が制御対象** |
| 広⑥S32-2 | 伯方変電所 | 110/22kV | 14MW | － | 0MW | 0MW | 不可 ♯2 | － |
| 広⑥S32-3 | 伯方変電所 | 110/6kV | 38MW | － | 3MW | 2MW | 不可 ♯3 | － |

### さらに上位：芸予諸島全体が逆潮流で本土へ押し出している

| No | 送電線 | 運用容量 | 予想潮流 |
|---|---|---|---|
| 広⑥L36 | 北尾道松永線 110kV | 180MW | **-147MW** |
| 広⑥L42 | 東尾道向島線 110kV | 110MW | **-108MW**（平常時出力制御の対象設備） |

このため、しまなみ島嶼部の変電所は空容量(上位系考慮)がどこも **2MW** で頭打ち（伯方・大三島・因島・生名・向島・瀬戸田・高須の各6kVバンク）。大島の3配電塔はさらに厳しく **0MW**。

## 3. 出力制御・接続検討の実績

- **出力制御可能性エリア**：中国電力NW「平常時に出力制御が発生する可能性があるエリア【広島県】」に**愛媛県今治市が明記**（2026年版）。
- **蓄電池の接続検討回答実績**（中国電力NW、2026-07-17更新）：吉海配電塔（広⑥H14）を含む芸予諸島の全設備について
  - **早期連系追加対策（充電制限契約）が必要**と回答した実績あり ← 上位系設備 広⑥L36・広⑥L42
  - **系統増強が必要**と回答した実績あり ← 上位系設備 基L35・基S17・基S21-1（基幹系）

つまり、この島嶼部で蓄電池の接続検討を出すと「充電制限契約」または「基幹系増強」の回答が返った前例がある。

## 4. 本リポジトリのスコアリング基準による判定

| 項目 | 値 | 判定 |
|---|---|---|
| S1 空容量(上位系考慮) | 0MW | **0点** |
| S2 N-1電制 | 不可 ♯3 | 0点 |
| S4 出力制御可能性 | 有り | 0点 |
| **G1ゲート** | 空容量(上位系考慮)≦0 **かつ** N-1電制≠可 | **除外（上位系増強リスク）** |

`substation.html` に本地点の座標を入れると最寄りとして伯方変電所（系統スコア18・ランクC・総合18点）が出るが、
**データセット（`data/substations.js`）は66kV以上の変電所リストが元のため、実際の連系先である22kV配電塔（吉海・大島・宮窪）を保持していない**。
本地点の実態は伯方変電所（C）よりさらに厳しい「空容量0MW・出力制御対象」であり、Web画面の表示だけで判断しないこと。

## 5. 代替候補（今治市本土側＝四国電力送配電エリア）

大島から来島海峡大橋で本土に渡った今治市街周辺は四国電力送配電エリアで、空容量が大きく異なる（四国電力送配電・愛媛県ローカル系統 変圧器一覧、2026-08-01更新）。

| 変電所 | 一次/二次 | 運用容量 | 空容量(当該設備) | N-1電制 | 平常時出力制御 |
|---|---|---|---|---|---|
| 波止浜変電所 | 66/6kV | 30MW | **25MW** | 不可 #3 | 有り（上位系 基送17） |
| 富田変電所 | 66/6kV | 38MW | **20MW** | 不可 #3 | 有り（上位系 基送17） |
| 今治変電所 | 66/6kV | 38MW | **19MW** | 不可 #3 | 有り（上位系 基送17） |
| 朝倉北変電所 | 66/6kV | 9MW | 0MW | 不可 #3 | 有り（上位系 基送17） |

（仁江から今治市街の本土側変電所までは直線でおおむね13〜17km、来島海峡大橋経由で車移動可能な範囲。個別の変電所座標は四国電力送配電の公表資料に無いため、距離は市街地位置からの概算。）

用地を大島に限定しないのであれば、**今治市本土側（波止浜・富田・今治の各変電所から2km圏）**で探し直す方が接続確度は桁違いに高い。
ただし四国電力送配電側も空容量(上位系等考慮)は「－」表示で、上位系（基送17）に平常時出力制御の可能性がある点は留意。

## 6. 次アクション

1. **用地を大島で進めるなら**：中国電力ネットワーク系統計画窓口へ事前相談。空容量0MW・出力制御対象・充電制限契約回答の実績があるため、接続検討（有償）に進む前に見込みを確認する。
2. **地番の座標確定**：本調査は「吉海町仁江」地区代表点ベース。地番（2437）確定後の座標で最寄り高圧配電線・引込距離を再確認する。
3. **本土側への切替検討**：波止浜／富田／今治変電所の周辺2km圏で代替地を探索（本リポジトリの `substation.html` で四国エリアの候補抽出が可能）。
4. **データ整備（本リポジトリ）**：`data/substations.js` に中国電力NWの22kV配電塔（広⑥H11〜H18等）と四国電力送配電の配電塔（中島・興居島・宇和海・一本松等）を取り込み、島嶼部の判定漏れを解消する。

## 出典

- 中国電力ネットワーク「系統空容量マップ・系統構成（110kV以下）（広島県）」<https://www.energia.co.jp/nw/service/retailer/keitou/access/pdf/mapping_hiro.pdf>（PDF作成 2026-07-27）
- 中国電力ネットワーク「平常時に出力制御が発生する可能性があるエリア（広島県）」<https://www.energia.co.jp/nw/service/retailer/keitou/access/pdf/nonfirm_hiro.pdf>
- 中国電力ネットワーク「蓄電池設備の接続検討回答実績（広島県）」<https://www.energia.co.jp/nw/service/retailer/keitou/access/pdf/hiroshimakaitou.pdf>（更新 2026-07-17）
- 中国電力ネットワーク「系統アクセス情報の公開」<https://www.energia.co.jp/nw/service/retailer/keitou/access/>
- 四国電力送配電「系統アクセスに関するデータ集」ローカル系統（愛媛県）変圧器一覧 <https://www.yonden.co.jp/nw/assets/line_access/data/sys_capa_local02_tr_202608_08.csv>（2026-08-01更新）
- 国土地理院 住所検索API（座標取得）

> 公表空容量は特別高圧・バンク側の評価であり、高圧連系の可否・工事費負担金・工期の確定は接続検討の回答によるほかない。本資料はスクリーニング用。
