# 変電所 地域別CSV

自動生成: 2026-11-20（`scripts/export_substations.py --by-pref`。元データ生成 2026-11-20）。毎月の座標更新のたびに作り直されます。

各都道府県の全変電所（全ランク）を系統スコア順に並べたCSVです。Excelでそのまま開けます。「系統ランク」「上位系の確認」列でフィルタしてください。

地図モード（substation.html#map）と同じ判定の列も入っています：「カテゴリ（地図の色）」（緑＝両方空きあり／黄＝変電所は空きあり・上位系は不明／紫＝変電所は空きあり・上位系は空き無し＝要接続検討／赤＝変電所単体で空き無し／灰＝データ無し）と「変電所単体の空き」「上位系の空き」「上位系統の判定理由」、「要接続検討」（○＝紫）、「接続検討の実績（件数・分類）」（対策なし／バンク等の対策待ち／上位系対策あり／記載なし、うち変電所は推定）、「上位側の送電線（相手側・上位側の空き）」、「上位系の制約設備（▼＝空き0以下）」。つながりの元は東北・北陸・関西・中国・四国・九州・北海道の公表物で、東京・中部・沖縄は「対象外エリア」になります。

**系統ランク（80点満点）の凡例**（CSVの「系統ランクの意味」列にも同じ文言）

| ランク | 意味 |
|---|---|
| S | 系統スコア60点以上（最優先で接続検討を申し込む） |
| A | 系統スコア48〜59点（接続検討の候補） |
| B | 系統スコア36〜47点（近くにS・Aが無いときの次点） |
| C | 系統スコア35点以下（見送り推奨） |
| データ無 | 送配電事業者の空容量が未公表・未取得で採点できない |

「上位系0の警告」列の「警告」は、空容量(上位系考慮)が2MW未満かつN-1電制が「可」でない変電所です（ランクとは別。工期が長くなりやすい）。

**判定(高圧2MW)の凡例**（v2・2026-11-06〜。CSVの「判定の理由」列に変電所ごとの根拠）

| 判定 | 意味 |
|---|---|
| 接続検討OK | 変電所単体（配電用バンク）に空きがあり、上位系も空きあり（または未公表）。接続検討を申し込む |
| 要検討 | 変電所単体は空きありだが上位系の空き無し（高圧2MWは実績でほぼ連系可だが工期が長く出力制御あり）、または配電用変電所でない。人が工期・出力制御・近くの別候補と比べて判断する |
| 接続検討NG | 変電所単体（配電用バンク）の空容量が2MW未満で空き無し。別の変電所を探す |
| データ無 | 空容量が未公表で判定できない。送配電事業者の公表資料か接続検討で確認 |

**実績による格下げ**（2026-11-06〜）：「判定(高圧2MW)」は接続検討の実績を反映した最終判定で、公表データだけの判定は「判定(公表データのみ)」列。直近1年以内の接続検討の回答が 連系不可／負担金4,000万円以上／工期24ヶ月以上 のいずれか（実績NG）なら、その変電所は空容量が空きありでも接続検討NG（「実績NG(1年以内)」列に回答日・理由。変電所名が確定している実績のみ）。実績NGの回答が名指しした上位系の設備を上位系の制約設備として持つ変電所は「上位系の実績警告」列に⚠上位系に実績NG（接続検討OKは要検討に格下げ）。実績DBを含まない環境で生成したCSVでは、この2列は空になります。

| ファイル | 全件 | S/A | うち上位系確認済み | 接続検討OK | 要検討 | 接続検討NG |
|---|---|---|---|---|---|---|
| [全国_SA.csv](全国_SA.csv) | 1,434 | 1,434 | 411 | 1,382 | 52 | 0 |
| [三重県.csv](三重県.csv) | 133 | 56 | 0 | 85 | 1 | 29 |
| [京都府.csv](京都府.csv) | 93 | 42 | 42 | 63 | 1 | 0 |
| [佐賀県.csv](佐賀県.csv) | 38 | 5 | 5 | 4 | 21 | 5 |
| [兵庫県.csv](兵庫県.csv) | 177 | 2 | 2 | 14 | 100 | 10 |
| [北海道.csv](北海道.csv) | 385 | 30 | 30 | 36 | 216 | 37 |
| [千葉県.csv](千葉県.csv) | 199 | 0 | 0 | 0 | 127 | 40 |
| [和歌山県.csv](和歌山県.csv) | 51 | 4 | 4 | 14 | 20 | 4 |
| [埼玉県.csv](埼玉県.csv) | 242 | 2 | 2 | 70 | 105 | 17 |
| [大分県.csv](大分県.csv) | 54 | 4 | 4 | 7 | 31 | 6 |
| [大阪府.csv](大阪府.csv) | 308 | 92 | 92 | 173 | 51 | 0 |
| [奈良県.csv](奈良県.csv) | 55 | 14 | 14 | 31 | 9 | 4 |
| [宮城県.csv](宮城県.csv) | 129 | 23 | 0 | 94 | 0 | 11 |
| [宮崎県.csv](宮崎県.csv) | 39 | 0 | 0 | 0 | 19 | 11 |
| [富山県.csv](富山県.csv) | 72 | 33 | 0 | 52 | 1 | 5 |
| [山口県.csv](山口県.csv) | 87 | 2 | 2 | 0 | 41 | 19 |
| [山形県.csv](山形県.csv) | 73 | 21 | 0 | 56 | 0 | 4 |
| [山梨県.csv](山梨県.csv) | 63 | 6 | 6 | 27 | 20 | 11 |
| [岐阜県.csv](岐阜県.csv) | 155 | 98 | 0 | 123 | 1 | 7 |
| [岡山県.csv](岡山県.csv) | 125 | 13 | 13 | 13 | 64 | 19 |
| [岩手県.csv](岩手県.csv) | 81 | 9 | 0 | 60 | 0 | 3 |
| [島根県.csv](島根県.csv) | 50 | 1 | 1 | 0 | 33 | 7 |
| [広島県.csv](広島県.csv) | 140 | 34 | 34 | 15 | 73 | 25 |
| [徳島県.csv](徳島県.csv) | 55 | 29 | 0 | 42 | 0 | 7 |
| [愛媛県.csv](愛媛県.csv) | 83 | 51 | 0 | 62 | 1 | 5 |
| [愛知県.csv](愛知県.csv) | 337 | 235 | 0 | 252 | 1 | 11 |
| [新潟県.csv](新潟県.csv) | 153 | 45 | 0 | 113 | 1 | 3 |
| [東京都.csv](東京都.csv) | 458 | 8 | 8 | 115 | 289 | 0 |
| [栃木県.csv](栃木県.csv) | 108 | 0 | 0 | 4 | 44 | 41 |
| [沖縄県.csv](沖縄県.csv) | 81 | 66 | 0 | 77 | 0 | 0 |
| [滋賀県.csv](滋賀県.csv) | 53 | 13 | 13 | 16 | 12 | 4 |
| [熊本県.csv](熊本県.csv) | 70 | 10 | 10 | 16 | 23 | 12 |
| [石川県.csv](石川県.csv) | 69 | 39 | 0 | 56 | 0 | 2 |
| [神奈川県.csv](神奈川県.csv) | 241 | 7 | 7 | 58 | 143 | 1 |
| [福井県.csv](福井県.csv) | 47 | 26 | 0 | 33 | 0 | 1 |
| [福岡県.csv](福岡県.csv) | 172 | 36 | 36 | 64 | 63 | 10 |
| [福島県.csv](福島県.csv) | 122 | 15 | 0 | 83 | 0 | 11 |
| [秋田県.csv](秋田県.csv) | 69 | 15 | 0 | 52 | 0 | 1 |
| [群馬県.csv](群馬県.csv) | 120 | 0 | 0 | 16 | 47 | 36 |
| [茨城県.csv](茨城県.csv) | 132 | 0 | 0 | 0 | 68 | 45 |
| [長崎県.csv](長崎県.csv) | 50 | 4 | 4 | 1 | 34 | 7 |
| [長野県.csv](長野県.csv) | 173 | 99 | 0 | 129 | 0 | 7 |
| [青森県.csv](青森県.csv) | 81 | 8 | 0 | 55 | 0 | 1 |
| [静岡県.csv](静岡県.csv) | 233 | 96 | 2 | 158 | 23 | 11 |
| [香川県.csv](香川県.csv) | 52 | 32 | 0 | 43 | 2 | 2 |
| [高知県.csv](高知県.csv) | 44 | 29 | 0 | 39 | 0 | 3 |
| [鳥取県.csv](鳥取県.csv) | 42 | 0 | 0 | 0 | 21 | 7 |
| [鹿児島県.csv](鹿児島県.csv) | 58 | 5 | 5 | 7 | 16 | 27 |
| [都道府県不明.csv](都道府県不明.csv) | 219 | 75 | 75 | 76 | 77 | 24 |
