<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="description" content="候補地の緯度経度から最寄りの変電所を検索し、系統スコア80点＋近接スコア20点で総合評価する系統用蓄電池のスクリーニングツール。">

<title>変電所スコア検索（系統用蓄電池・高圧2MW）</title>
<style>
/* ── Design tokens（index.html と共通）── */
:root {
  --bg:       #F0F3F9;
  --surf:     #FFFFFF;
  --surf2:    #E8EDF8;
  --bdr:      #CDD5E8;
  --txt:      #16213D;
  --txt2:     #465070;
  --txt3:     #8390AC;
  --acc:      #1B55CC;
  --acc-h:    #1444AA;
  --pass:     #0B9966;
  --pass-bg:  #E8FAF3;
  --warn:     #BF7800;
  --warn-bg:  #FEF8E0;
  --fail:     #CC2A20;
  --fail-bg:  #FEECEA;
  --link:     #1B55CC;
  --r:        8px;
  --sh:       0 1px 3px rgba(16,32,80,.07),0 1px 2px rgba(16,32,80,.05);
}
@media (prefers-color-scheme: dark) {
  :root {
    --bg:      #0B1221;
    --surf:    #161F35;
    --surf2:   #1D2B48;
    --bdr:     #273450;
    --txt:     #E3EBFC;
    --txt2:    #7D91BA;
    --txt3:    #4A5A7A;
    --acc:     #4D82F7;
    --acc-h:   #6896F9;
    --pass:    #18BB82;
    --pass-bg: rgba(24,187,130,.13);
    --warn:    #F0A800;
    --warn-bg: rgba(240,168,0,.12);
    --fail:    #EF4C42;
    --fail-bg: rgba(239,76,66,.13);
    --link:    #6896F9;
  }
}
:root[data-theme="dark"] {
  --bg:#0B1221;--surf:#161F35;--surf2:#1D2B48;--bdr:#273450;
  --txt:#E3EBFC;--txt2:#7D91BA;--txt3:#4A5A7A;
  --acc:#4D82F7;--acc-h:#6896F9;--link:#6896F9;
  --pass:#18BB82;--pass-bg:rgba(24,187,130,.13);
  --warn:#F0A800;--warn-bg:rgba(240,168,0,.12);
  --fail:#EF4C42;--fail-bg:rgba(239,76,66,.13);
}
:root[data-theme="light"] {
  --bg:#F0F3F9;--surf:#FFFFFF;--surf2:#E8EDF8;--bdr:#CDD5E8;
  --txt:#16213D;--txt2:#465070;--txt3:#8390AC;
  --acc:#1B55CC;--acc-h:#1444AA;--link:#1B55CC;
  --pass:#0B9966;--pass-bg:#E8FAF3;
  --warn:#BF7800;--warn-bg:#FEF8E0;
  --fail:#CC2A20;--fail-bg:#FEECEA;
}
*,*::before,*::after { box-sizing:border-box; margin:0; padding:0; }
body {
  background:var(--bg); color:var(--txt);
  font-family:-apple-system,BlinkMacSystemFont,'Segoe UI','Hiragino Sans','Yu Gothic UI','Meiryo',system-ui,sans-serif;
  font-size:14px; line-height:1.6;
}
.wrap { max-width:1000px; margin:0 auto; padding:28px 16px 80px; }

/* ── Header ── */
.pg-head { margin-bottom:22px; display:flex; align-items:flex-start; gap:12px; flex-wrap:wrap; }
.pg-title { font-size:17px; font-weight:700; letter-spacing:-.02em; display:flex; align-items:center; gap:8px; }
.pg-sub { font-size:12px; color:var(--txt3); margin-top:3px; }
.px-badge {
  font-size:10px; font-weight:700; letter-spacing:.06em;
  background:var(--acc); color:#fff; padding:2px 8px; border-radius:4px; text-transform:uppercase;
}
.head-link {
  margin-left:auto; font-size:12px; color:var(--link); text-decoration:none;
  border:1px solid var(--bdr); border-radius:6px; padding:6px 12px; background:var(--surf);
  white-space:nowrap;
}
.head-link:hover { background:var(--surf2); border-color:var(--acc); }

/* ── Cards ── */
.card {
  background:var(--surf); border:1px solid var(--bdr);
  border-radius:var(--r); box-shadow:var(--sh); margin-bottom:12px; overflow:hidden;
}
.card-head {
  display:flex; align-items:center; gap:8px;
  padding:10px 16px; background:var(--surf2); border-bottom:1px solid var(--bdr);
}
.sec-tag {
  font-size:10px; font-weight:700; letter-spacing:.07em; text-transform:uppercase;
  color:var(--acc); background:rgba(27,85,204,.1);
  padding:2px 7px; border-radius:4px; flex-shrink:0;
}
.card-title { font-size:13px; font-weight:600; }
.card-note  { font-size:11px; color:var(--txt3); margin-left:auto; text-align:right; }

/* ── Field rows ── */
.frow {
  display:grid; grid-template-columns:185px 1fr;
  gap:10px; align-items:start; padding:10px 16px; border-bottom:1px solid var(--bdr);
}
.frow:last-child { border-bottom:none; }
.flabel { font-size:13px; color:var(--txt2); padding-top:6px; line-height:1.4; }
.fnote  { font-size:11px; color:var(--txt3); margin-top:2px; }
.fcontrol { display:flex; flex-direction:column; gap:4px; }

select, input[type="text"], input[type="number"] {
  appearance:none; width:100%; background:var(--bg);
  border:1px solid var(--bdr); border-radius:6px;
  color:var(--txt); font:inherit; font-size:13px;
  padding:7px 10px; outline:none; transition:border-color .15s, box-shadow .15s;
}
select:focus, input:focus { border-color:var(--acc); box-shadow:0 0 0 3px rgba(27,85,204,.1); }
.coord-row { display:grid; grid-template-columns:1fr 1fr; gap:8px; }
.ext-row { grid-template-columns:1.4fr 1fr 1fr; }
.ext-cmp td:first-child { white-space:nowrap; color:var(--txt3); }
.coord-label { font-size:11px; color:var(--txt3); margin-bottom:3px; }
.opt-row { display:flex; flex-wrap:wrap; gap:14px; align-items:center; padding-top:5px; }
.chk { display:inline-flex; align-items:center; gap:6px; font-size:12px; color:var(--txt2); cursor:pointer; }
.chk input { width:15px; height:15px; accent-color:var(--acc); cursor:pointer; }

.btn-run {
  width:100%; margin-top:8px; padding:14px;
  background:var(--acc); color:#fff; border:none; border-radius:var(--r);
  font:inherit; font-size:15px; font-weight:700; letter-spacing:.01em;
  cursor:pointer; transition:background .15s;
}
.btn-run:hover { background:var(--acc-h); }
.btn-run:focus-visible { outline:2px solid var(--acc); outline-offset:3px; }
.btn-run:disabled { background:var(--txt3); cursor:not-allowed; }

/* ── Summary ── */
.sum-grid { display:grid; grid-template-columns:repeat(4,1fr); background:var(--bdr); gap:1px; }
.sum-judge { border-left:4px solid var(--bdr); }
.sum-judge.sj-ok { border-left-color:var(--pass); } .sum-judge.sj-check { border-left-color:#8E24AA; } .sum-judge.sj-ng { border-left-color:var(--fail); }
.sum-cell { background:var(--surf); padding:12px 16px; }
.sum-label { font-size:11px; color:var(--txt3); margin-bottom:3px; }
.sum-main { font-size:19px; font-weight:800; letter-spacing:-.02em; font-variant-numeric:tabular-nums; line-height:1.25; }
.sum-sub { font-size:11px; color:var(--txt2); margin-top:2px; line-height:1.4; }

/* ── Rank badges ── */
.rk {
  display:inline-block; min-width:22px; text-align:center;
  font-size:11px; font-weight:700; padding:1px 7px; border-radius:4px; white-space:nowrap;
}
.rk-S { background:var(--pass); color:#fff; }
.rk-A { background:var(--pass-bg); color:var(--pass); border:1px solid var(--pass); }
.rk-B { background:var(--warn-bg); color:var(--warn); }
.rk-C { background:var(--surf2); color:var(--txt3); }
.rk-x { background:var(--fail-bg); color:var(--fail); }
.rk-n { background:var(--surf2); color:var(--txt3); border:1px dashed var(--bdr); }
.rk[title] { cursor:help; }
/* 接続検討の判定（高圧2MW。substation_scoring.py の judge_row と同じ） */
.jd { display:inline-block; font-size:11px; font-weight:700; padding:1px 8px; border-radius:4px; white-space:nowrap; cursor:help; }
.jd-ok { background:var(--pass); color:#fff; } .jd-check { background:#8E24AA; color:#fff; }
.jd-ng { background:var(--fail); color:#fff; } .jd-none { background:var(--surf2); color:var(--txt3); border:1px dashed var(--bdr); }
.jd-big { font-size:17px; padding:3px 12px; }
.rank-legend { display:flex; flex-wrap:wrap; gap:4px 14px; align-items:center; padding:8px 16px; font-size:11px; color:var(--txt2);
  background:var(--surf); border-bottom:1px solid var(--bdr); line-height:1.5; }
.rank-legend .rl-item { display:inline-flex; gap:5px; align-items:center; white-space:nowrap; }
.rank-legend .rl-head { font-weight:700; color:var(--txt); }

/* ── Result table ── */
.tbl-scroll { overflow-x:auto; }
.rtbl { width:100%; border-collapse:collapse; min-width:720px; }
.rtbl th {
  font-size:11px; font-weight:600; letter-spacing:.04em; color:var(--txt3);
  text-align:left; padding:8px 10px; border-bottom:2px solid var(--bdr);
  background:var(--surf2); white-space:nowrap; position:sticky; top:0;
}
.rtbl td { padding:8px 10px; border-bottom:1px solid var(--bdr); font-size:12px; vertical-align:middle; }
.rtbl tbody tr:last-child td { border-bottom:none; }
.rtbl tr.row-main { cursor:pointer; }
.rtbl tr.row-main:hover td { background:var(--surf2); }
.num { text-align:right; font-variant-numeric:tabular-nums; white-space:nowrap; }
.ss-name { font-weight:600; }
.ss-meta { font-size:10px; color:var(--txt3); }
.total-cell { font-weight:800; font-size:14px; font-variant-numeric:tabular-nums; }
.memo-tag {
  display:inline-block; font-size:10px; font-weight:600; margin-top:2px;
  background:rgba(27,85,204,.1); color:var(--acc); padding:1px 5px; border-radius:3px;
}
.up-tag { display:inline-block; font-size:10px; font-weight:600; padding:0 5px; border-radius:3px; margin-left:3px; white-space:nowrap; }
.up-ok { background:var(--pass-bg); color:var(--pass); }
.up-ng { background:var(--warn-bg); color:var(--warn); }
.res-tools { display:flex; flex-wrap:wrap; gap:8px; align-items:center; padding:10px 16px; border-top:1px solid var(--bdr); }
.btn-sub {
  padding:6px 14px; border:1px solid var(--acc); border-radius:var(--r); background:var(--surf);
  color:var(--acc); font-size:12px; font-weight:600; cursor:pointer; font-family:inherit;
}
.btn-sub:hover { background:var(--surf2); }
.btn-sub:disabled { border-color:var(--bdr); color:var(--txt3); cursor:not-allowed; }
.list-row { grid-template-columns:repeat(3,1fr); }
.mode-tabs { display:flex; gap:8px; margin:0 0 14px; flex-wrap:wrap; }
.mode-tab {
  flex:1 1 220px; padding:12px 14px; border:1px solid var(--bdr); border-radius:var(--r); background:var(--surf);
  color:var(--txt2); font-size:14px; font-weight:700; cursor:pointer; font-family:inherit; text-align:left;
}
.mode-tab small { display:block; font-size:11px; font-weight:400; color:var(--txt3); margin-top:2px; }
.mode-tab[aria-selected="true"] { border-color:var(--acc); color:var(--acc); box-shadow:0 0 0 2px rgba(27,85,204,.15); }
.pref-tools { display:flex; flex-wrap:wrap; gap:6px; align-items:center; margin-bottom:8px; }
.pref-grid { display:grid; gap:6px; }
.pref-area { display:grid; grid-template-columns:110px 1fr; gap:6px 10px; align-items:start;
  padding:6px 0; border-top:1px dashed var(--bdr); }
.pref-area:first-child { border-top:none; }
.pref-area-name { font-size:12px; font-weight:700; color:var(--txt2); padding-top:3px; }
.pref-area-name label { cursor:pointer; display:flex; gap:5px; align-items:center; }
.pref-list { display:flex; flex-wrap:wrap; gap:4px 12px; }
.pref-list .chk { font-size:12px; }
.pref-list .cnt { color:var(--txt3); font-size:10.5px; }
.pref-summary { font-size:12px; color:var(--txt2); margin-top:8px; line-height:1.5; }
.btn-main {
  padding:9px 18px; border:none; border-radius:var(--r); background:var(--acc); color:#fff;
  font-size:13px; font-weight:700; cursor:pointer; font-family:inherit;
}
.btn-main:hover { background:var(--acc-h); }
.tbl-links a { color:var(--link); text-decoration:none; font-size:11px; white-space:nowrap; }
.tbl-links a:hover { text-decoration:underline; }

/* ── Detail row ── */
tr.row-detail > td { background:var(--bg); padding:0; }
.detail-in { padding:12px 16px; display:grid; grid-template-columns:1fr 1fr; gap:14px; }
.dt-title { font-size:11px; font-weight:700; letter-spacing:.06em; text-transform:uppercase; color:var(--txt3); margin-bottom:7px; }
.sbar { display:grid; grid-template-columns:118px 1fr 42px; gap:8px; align-items:center; margin-bottom:5px; font-size:11px; }
.sbar-label { color:var(--txt2); }
.sbar-track { display:block; height:6px; background:var(--surf2); border-radius:3px; overflow:hidden; }
.sbar-fill { display:block; height:100%; min-width:2px; background:var(--acc); border-radius:3px; }
.sbar-fill.zero { background:var(--fail); opacity:.4; }
.sbar-val { text-align:right; font-variant-numeric:tabular-nums; color:var(--txt2); }
.kv { display:grid; grid-template-columns:auto 1fr; gap:3px 10px; font-size:11.5px; }
.kv dt { color:var(--txt3); white-space:nowrap; }
.kv dd { color:var(--txt); font-variant-numeric:tabular-nums; }
.detail-note { grid-column:1/-1; font-size:11px; color:var(--txt2); background:var(--surf); border:1px solid var(--bdr); border-radius:6px; padding:8px 10px; line-height:1.5; }
.memo-card { grid-column:1/-1; border:1px solid var(--acc); border-radius:6px; background:var(--surf); padding:8px 10px; }
.memo-card .dt-title { color:var(--acc); }
.memo-item { border-top:1px dashed var(--bdr); padding:7px 0 4px; font-size:11.5px; }
.memo-item:first-of-type { border-top:none; }
.memo-item .kv { margin-top:4px; }
.memo-item .kv dd { white-space:normal; }
.memo-cls { display:inline-block; font-size:10.5px; font-weight:700; padding:1px 7px; border-radius:4px; color:#fff; margin-right:4px; white-space:nowrap; }
#res-details .def-tbl { min-width:1250px; }
#res-details .def-tbl td:nth-child(8) { white-space:nowrap; }
#res-details .memo-est-tag { display:block; width:max-content; margin-top:3px; white-space:nowrap; }
.memo-cls.none { background:#0B9966; } .memo-cls.bank { background:#E3A600; } .memo-cls.yes { background:#CC2A20; } .memo-cls.unk { background:#607D8B; }
.memo-est-tag { display:inline-block; font-size:10.5px; padding:0 6px; border:1px dashed var(--warn); color:var(--warn); border-radius:4px; }
#resbody tr.res-hit td { background:rgba(27,85,204,.12); }
#resbody tr { scroll-margin-top:60px; }
.detail-links { grid-column:1/-1; display:flex; flex-wrap:wrap; gap:6px; }
.chip {
  padding:4px 10px; border:1px solid var(--bdr); border-radius:14px;
  font-size:11px; color:var(--link); text-decoration:none; background:var(--surf);
}
.chip:hover { background:var(--surf2); border-color:var(--acc); }

/* ── 地図: 変電所名で検索 ── */
.search-row { display:flex; gap:8px; align-items:center; }
.search-row input { flex:1; min-width:0; }
.search-hits { display:flex; flex-wrap:wrap; gap:6px; padding-top:4px; }
.search-hit {
  display:inline-flex; align-items:center; gap:6px; padding:4px 10px; border:1px solid var(--bdr); border-radius:14px;
  font-size:12px; color:var(--txt); background:var(--surf); cursor:pointer; font-family:inherit; line-height:1.4;
}
.search-hit:hover { background:var(--surf2); border-color:var(--acc); }
.search-hit.is-sel { border-color:var(--acc); box-shadow:0 0 0 2px rgba(27,85,204,.18); }
.search-hit .sh-meta { font-size:10.5px; color:var(--txt3); }
.search-hit .sh-nocoord { font-size:10px; color:var(--warn); border:1px dashed var(--warn); border-radius:4px; padding:0 4px; }

/* ── Misc ── */
.msg { padding:14px 16px; font-size:13px; color:var(--txt2); line-height:1.6; }
.msg.warn { background:var(--warn-bg); color:var(--warn); }
.plain-list { padding:10px 16px 14px; }
.plain-list li { font-size:11.5px; color:var(--txt2); margin-left:16px; line-height:1.65; }
details.foldable > summary {
  cursor:pointer; padding:10px 16px; background:var(--surf2);
  font-size:12px; font-weight:600; color:var(--txt2); list-style:none;
}
details.foldable > summary::-webkit-details-marker { display:none; }
details.foldable > summary::before { content:'▸ '; color:var(--txt3); }
details.foldable[open] > summary::before { content:'▾ '; }
.def-tbl { width:100%; border-collapse:collapse; }
.def-tbl th, .def-tbl td { padding:6px 10px; border-bottom:1px solid var(--bdr); font-size:11.5px; text-align:left; vertical-align:top; }
.def-tbl th { color:var(--txt3); font-weight:600; background:var(--surf2); }
.disclaimer { font-size:11px; color:var(--txt3); line-height:1.65; margin-top:14px; }
#result, #result2 { display:none; }
#result.show, #result2.show { display:block; }

/* ── 地図モード ── */
#map { height:620px; background:var(--surf2); border-top:1px solid var(--bdr); }
#map:empty::before { content:'地図を読み込んでいます…'; display:block; padding:40px; text-align:center; color:var(--txt3); font-size:12px; }
.map-legend { display:flex; flex-wrap:wrap; gap:6px 16px; padding:8px 16px; font-size:11px; color:var(--txt2); border-top:1px solid var(--bdr); align-items:center; }
.lg-dot { display:inline-block; width:11px; height:11px; border-radius:50%; border:1.5px solid #4a5568; vertical-align:middle; margin-right:4px; }
.lg-dot.big { width:15px; height:15px; }
.lg-dot.up-ng { border-color:#E08A00; border-width:2.5px; }
.lg-dot.ok-unk { border-color:#0B9966; border-style:dashed; border-width:2px; }
.lg-line { display:inline-block; width:22px; height:0; border-top:3px solid; vertical-align:middle; margin-right:4px; }
.map-sel { display:flex; flex-wrap:wrap; align-items:center; gap:8px; padding:10px 16px; background:var(--surf2); border-top:1px solid var(--bdr); border-bottom:1px solid var(--bdr); }
.map-sel .ss-name { font-size:14px; }
.topo-box { grid-column:1/-1; border:1px solid var(--bdr); border-radius:6px; background:var(--surf); padding:8px 10px; }
.topo-box .dt-title { margin-bottom:5px; }
.topo-sub { font-size:11px; color:var(--txt2); margin:6px 0 3px; font-weight:600; }
.topo-tbl { width:100%; border-collapse:collapse; font-size:11px; }
.topo-tbl th, .topo-tbl td { padding:3px 6px; border-bottom:1px solid var(--bdr); text-align:left; vertical-align:top; }
.topo-tbl th { color:var(--txt3); font-weight:600; background:var(--surf2); white-space:nowrap; }
.topo-tbl td.num { text-align:right; }
.topo-link { color:var(--link); cursor:pointer; text-decoration:underline dotted; }
.topo-txt { color:var(--txt3); }
.topo-tag { display:inline-block; font-size:10px; font-weight:600; padding:0 5px; border-radius:3px; white-space:nowrap; }
.topo-tag.up { background:rgba(27,85,204,.12); color:var(--acc); }
.topo-tag.dn { background:var(--surf2); color:var(--txt3); }
.topo-note { font-size:10.5px; color:var(--txt3); margin-top:6px; line-height:1.5; }
.ust { display:inline-block; font-size:11px; font-weight:700; padding:1px 8px; border-radius:4px; white-space:nowrap; color:#fff; }
.ust-ok { background:#0B9966; } .ust-part { background:#7CB342; } .ust-bad { background:#CC2A20; }
.ust-unk { background:#E08A00; } .ust-none { background:#8390AC; }
.ust-reason { font-size:11px; color:var(--txt2); }
.ust-check { background:#8E24AA; }
.memo-pin { width:15px; height:15px; border-radius:50%; border:1.5px solid #fff; box-shadow:0 0 0 1px rgba(0,0,0,.35);
  color:#fff; font-size:9px; font-weight:700; line-height:12px; text-align:center; cursor:pointer; }
.memo-std { background:#16213D; } .memo-none { background:#0B9966; } .memo-bank { background:#E3A600; } .memo-yes { background:#CC2A20; } .memo-unk { background:#607D8B; }
.memo-est { border-style:dashed; opacity:.8; }
.lg-pin { display:inline-block; width:13px; height:13px; border-radius:50%; color:#fff; font-size:8px; font-weight:700; line-height:13px; text-align:center; vertical-align:middle; margin-right:3px; }
.cap-bad { color:var(--fail); font-weight:700; }
.cap-ok { color:var(--pass); font-weight:600; }
.ref-bad { color:var(--fail); font-weight:700; }
.lg-line.dash { border-top-style:dashed; }
.leaflet-container { font-family:inherit; }
.leaflet-tooltip { font-size:11px; line-height:1.4; }
.leaflet-popup-content { font-size:12px; line-height:1.5; margin:10px 12px; }
.leaflet-popup-content b { font-size:13px; }

@media(max-width:640px){
  .frow{grid-template-columns:1fr;gap:5px;} .flabel{padding-top:0;}
  .coord-row{grid-template-columns:1fr;}
  .list-row{grid-template-columns:1fr;}
  .pref-area{grid-template-columns:1fr;}
  .sum-grid{grid-template-columns:1fr;}
  .detail-in{grid-template-columns:1fr;}
}
</style>
</head>
<body>

<div class="wrap">

<header class="pg-head">
  <div>
    <div class="pg-title">
      <span class="px-badge">PX</span>
      変電所スコア検索
    </div>
    <div class="pg-sub">候補地の緯度経度から最寄りの変電所を検索し、系統スコア80点＋近接スコア20点で総合評価（系統用蓄電池・高圧2MW前提）</div>
  </div>
  <a class="head-link" id="dd-link" href="index.html">DDチェックシートへ →</a>
</header>

<!-- ── 使い方の切り替え ── -->
<div class="mode-tabs" role="tablist">
  <button class="mode-tab" role="tab" id="tab-loc" aria-selected="true">📍 場所から検索・地図で見る
    <small>候補地の緯度経度から判定と近くの変電所の採点。同じ画面の地図で位置・上位系統のつながりを確認</small></button>
  <button class="mode-tab" role="tab" id="tab-pref" aria-selected="false">🗾 都道府県から一覧・CSV
    <small>都道府県を選んで（複数可）、S/Aなど良い変電所や全変電所をCSVに</small></button>
</div>

<!-- ── 入力 ── -->
<div class="card" id="loc-card">
  <div class="card-head">
    <span class="sec-tag">Input</span>
    <span class="card-title">候補地の座標</span>
    <span class="card-note" id="data-note">データ読込中…</span>
  </div>

  <div class="frow">
    <div class="flabel">緯度・経度<div class="fnote">10進法（例: 42.9270 / 141.2698）</div></div>
    <div class="fcontrol">
      <div class="coord-row">
        <div>
          <div class="coord-label">緯度 (lat)</div>
          <input type="number" id="lat" placeholder="42.9270" step="0.000001">
        </div>
        <div>
          <div class="coord-label">経度 (lon)</div>
          <input type="number" id="lon" placeholder="141.2698" step="0.000001">
        </div>
      </div>
    </div>
  </div>

  <div class="frow">
    <div class="flabel">まとめて貼り付け<div class="fnote">「35.12, 139.45」やGoogleマップのURLを貼ると自動で分解します</div></div>
    <div class="fcontrol">
      <input type="text" id="paste" placeholder="42.9270, 141.2698 / https://www.google.com/maps?q=42.927,141.2698">
      <span class="fnote" id="paste-msg"></span>
    </div>
  </div>

  <div class="frow">
    <div class="flabel">検索範囲</div>
    <div class="fcontrol">
      <select id="radius">
        <option value="5000">半径 5km</option>
        <option value="10000" selected>半径 10km</option>
        <option value="20000">半径 20km</option>
        <option value="50000">半径 50km</option>
        <option value="0">全国（距離制限なし）</option>
      </select>
    </div>
  </div>

  <button class="btn-run" id="btn-run">この座標で判定・採点し、地図に表示する</button>

  <div class="frow">
    <div class="flabel">変電所名で検索<div class="fnote">名前の一部でもよく、「変電所」や会社名は省けます（例: 名谷、曽根、ニセコ）。同名の変電所が別エリアにもあるので、エリア・都道府県で見分けてください。候補地の座標が無くても使えます。候補を押すと下の地図がその変電所に移り、内訳・上位系統を地図の下に表示します</div></div>
    <div class="fcontrol">
      <div class="search-row">
        <input type="text" id="m-search" placeholder="例: 名谷 ／ 曽根 ／ 山田変電所" autocomplete="off" aria-label="変電所名で検索">
        <button class="btn-sub" type="button" id="m-search-clear">消す</button>
      </div>
      <div class="fnote" id="m-search-note"></div>
      <div class="search-hits" id="m-search-hits"></div>
    </div>
  </div>
</div>

<!-- ── 結果 ── -->
<div id="result">

  <div class="card">
    <div class="card-head">
      <span class="sec-tag">Result</span>
      <span class="card-title">総合評価</span>
      <span class="card-note" id="res-coord"></span>
    </div>
    <div class="sum-grid">
      <div class="sum-cell sum-judge" id="sum-judge-cell">
        <div class="sum-label">この地点の判定（高圧2MW・接続検討を出す価値）</div>
        <div class="sum-main" id="sum-judge">—</div>
        <div class="sum-sub" id="sum-judge-sub"></div>
      </div>
      <div class="sum-cell">
        <div class="sum-label">最有力候補（総合スコア）</div>
        <div class="sum-main" id="sum-best">—</div>
        <div class="sum-sub" id="sum-best-sub"></div>
      </div>
      <div class="sum-cell">
        <div class="sum-label">最寄りの変電所</div>
        <div class="sum-main" id="sum-near">—</div>
        <div class="sum-sub" id="sum-near-sub"></div>
      </div>
      <div class="sum-cell">
        <div class="sum-label">範囲内のランクS/A</div>
        <div class="sum-main" id="sum-sa">—</div>
        <div class="sum-sub" id="sum-sa-sub"></div>
      </div>
    </div>
    <div class="detail-links" id="site-links" style="padding:8px 16px;border-top:1px solid var(--bdr)"></div>
    <div class="msg" id="sum-msg" style="border-top:1px solid var(--bdr)"></div>
  </div>

</div><!-- /result -->

<!-- ── 地図（場所から検索と同じ画面。候補地・検索範囲・判定の色・上位系統のつながり）── -->
<div class="card" id="map-card">
  <div class="card-head">
    <span class="sec-tag">Map</span>
    <span class="card-title">地図で見る・上位系統をたどる</span>
    <span class="card-note" id="map-count"></span>
  </div>
  <div class="frow">
    <div class="flabel">表示する変電所<div class="fnote">地図と下の候補変電所の表に共通の絞り込みです。既定は座標のある全変電所。丸の色は下の「丸の色」で選べます（既定＝判定。薄い緑＋点線＝OKだが上位系が未公表）。大きい丸＝154kV以上。座標が未取得の変電所は地図に出ません（同エリアの一覧は「場所から検索」の下部に出ます）</div></div>
    <div class="fcontrol">
      <div class="opt-row" id="m-ranks"></div>
      <div class="coord-row list-row">
        <div><div class="coord-label">上位系の確認</div>
          <select id="m-up">
            <option value="all">すべて</option>
            <option value="ownok">変電所単体で空きあり（緑＋黄＋紫）</option>
            <option value="both">緑：変電所も上位系も空きあり</option>
            <option value="upbad">紫：変電所は空きあり・上位系は空き無し（要接続検討）</option>
            <option value="upunk">黄：変電所は空きあり・上位系は不明</option>
            <option value="ownbad">赤：変電所単体で空き無し</option>
            <option value="ok">上位系の値を公表している変電所だけ</option>
            <option value="ng">上位系の値が未公表（当該設備で代用）の変電所だけ</option>
          </select></div>
        <div><div class="coord-label">空容量の下限 (MW)</div><input type="number" id="m-mincap" placeholder="例: 6" step="0.1" min="0"></div>
        <div><div class="coord-label">電圧階級</div>
          <select id="m-kv">
            <option value="all">すべて</option>
            <option value="hi">154kV以上（上位系側の変電所）</option>
            <option value="lo">66〜132kV（配電側の変電所）</option>
          </select></div>
      </div>
      <div class="coord-row list-row">
        <div><div class="coord-label">丸の色</div>
          <select id="m-color">
            <option value="judge">判定（高圧2MW）：OK（濃い緑＝上位系も空きあり／薄い緑＝上位系が未公表）／要検討／NG／データ無</option>
            <option value="status">変電所単体の空き × 上位系の空き（5色）</option>
            <option value="rank">系統ランク（S〜C）</option>
          </select></div>
      </div>
      <div class="opt-row">
        <label class="chk"><input type="checkbox" id="m-n1"> N-1電制「可」だけ</label>
        <label class="chk"><input type="checkbox" id="m-curtail"> 出力制御「なし」だけ</label>
        <label class="chk"><input type="checkbox" id="m-topo"> つながり（送電線）のデータがある変電所だけ</label>
        <label class="chk"><input type="checkbox" id="m-memo"> 接続検討の実績がある変電所だけ</label>
        <label class="chk"><input type="checkbox" id="m-inrange"> 候補地の検索範囲内だけ地図に出す</label>
      </div>
    </div>
  </div>
  <div class="frow">
    <div class="flabel">重ねて表示<div class="fnote">つながりの線は、公表CSVの「潮流方向」の両端を直線で結んだ模式表示です。実際の送電線の経路ではありません</div></div>
    <div class="fcontrol">
      <div class="opt-row">
        <label class="chk"><input type="checkbox" id="m-links" checked> 選んだ変電所のつながり（模式線）</label>
        <label class="chk"><input type="checkbox" id="m-hop2"> 2段先まで</label>
        <label class="chk"><input type="checkbox" id="m-net"> 上位系統の送電線を描く（7エリア・模式線）</label>
        <label class="chk">電圧
          <select id="m-net-kv" style="width:auto;padding:3px 8px">
            <option value="154">154kV以上</option>
            <option value="187">187kV以上（基幹）</option>
            <option value="66">66kV以上すべて</option>
          </select></label>
        <label class="chk"><input type="checkbox" id="m-chuden"> 中部電力PG公表の送電線・変電所（実形状）</label>
        <label class="chk"><input type="checkbox" id="m-site" checked> 候補地と検索範囲</label>
        <label class="chk">背景
          <select id="m-base" style="width:auto;padding:3px 8px">
            <option value="pale">地理院 淡色</option>
            <option value="std">地理院 標準</option>
            <option value="photo">地理院 航空写真</option>
          </select></label>
      </div>
      <div class="fnote" id="m-net-note"></div>
      <div class="fnote" id="m-chuden-note"></div>
    </div>
  </div>
  <div id="map"></div>
  <div class="map-legend" id="map-legend"></div>
  <div class="msg" id="map-msg" style="border-top:1px solid var(--bdr)"></div>
  <div id="map-panel" style="display:none"></div>
</div>

<div id="result2">
  <div class="card">
    <div class="card-head">
      <span class="sec-tag">Ranking</span>
      <span class="card-title">候補変電所（検索範囲内・絞り込み後）</span>
      <select id="sortby" style="width:auto;padding:3px 8px;margin-left:8px">
        <option value="total" selected>総合スコア順（100点）</option>
        <option value="dist">距離が近い順</option>
        <option value="grid">系統スコア順（80点）</option>
      </select>
      <span class="card-note" id="tbl-note">行をクリックすると内訳を表示し、地図でも強調します</span>
    </div>
    <div class="rank-legend" id="rank-legend-loc"></div>
    <div class="tbl-scroll">
      <table class="rtbl">
        <thead>
          <tr>
            <th>#</th><th>変電所</th><th class="num">距離</th>
            <th class="num">S7近接<br>(20)</th><th class="num">系統<br>(80)</th>
            <th class="num">総合<br>(100)</th><th>系統ランク</th><th>判定<br>(高圧2MW)</th><th>地図</th>
          </tr>
        </thead>
        <tbody id="rtbody"></tbody>
      </table>
    </div>
    <div class="msg" id="tbl-empty" style="display:none"></div>
    <div class="res-tools">
      <button class="btn-sub" id="btn-map-near">🗺 上の地図をこの範囲に合わせる</button>
      <button class="btn-sub" id="btn-csv-near">この検索結果をCSVで保存（全件）</button>
      <span class="fnote">表の上位50件に限らず、該当した全件を距離・総合スコア・地点の判定付きで保存します（Excelでそのまま開けます）。絞り込みは上の地図の「表示する変電所」と共通です</span>
    </div>
  </div>

  <div class="card" id="card-nocoord" style="display:none">
    <div class="card-head">
      <span class="sec-tag">補足</span>
      <span class="card-title">周辺の都道府県で座標が未取得の変電所（地図・表に出ない。距離判定できず）</span>
      <span class="card-note" id="nocoord-note"></span>
    </div>
    <div class="tbl-scroll">
      <table class="rtbl">
        <thead>
          <tr><th>変電所</th><th>都道府県</th><th class="num">空容量<br>当該(MW)</th><th class="num">空容量<br>上位系(MW)</th><th>N-1電制</th><th class="num">系統(80)</th><th>系統ランク</th><th>判定<br>(高圧2MW)</th></tr>
        </thead>
        <tbody id="nctbody"></tbody>
      </table>
    </div>
    <div class="msg" style="border-top:1px solid var(--bdr);font-size:11.5px">
      これらは送配電事業者の公表データに載っているが座標が未取得の変電所です。距離が計算できないため地図にも上の表にも出ず、候補地の判定にも使われていません。
      名前や所在地から候補地の近くにありそうなものは、Googleマップなどで位置を確認してください（座標が分かれば「座標未取得リスト」に記入して反映できます）。
    </div>
  </div>

</div><!-- /result2 -->

<!-- ── 条件で一覧・CSV出力（座標なしで使える）── -->
<div class="card" id="list-card">
  <div class="card-head">
    <span class="sec-tag">List</span>
    <span class="card-title">都道府県から変電所を一覧・CSV出力</span>
    <span class="card-note">候補地の座標が無くても使えます</span>
  </div>
  <div class="frow">
    <div class="flabel">① 都道府県<div class="fnote">複数選べます。何も選ばなければ全国が対象です。<br>都道府県は変電所の座標から求めた所在地です（座標が無い変電所は元リストの都道府県）</div></div>
    <div class="fcontrol">
      <div class="pref-tools">
        <button class="btn-sub" type="button" id="l-pref-all">全国すべて選ぶ</button>
        <button class="btn-sub" type="button" id="l-pref-none">選択をすべて外す</button>
      </div>
      <div class="pref-grid" id="l-prefs"></div>
      <div class="pref-summary" id="l-pref-summary"></div>
    </div>
  </div>
  <div class="frow">
    <div class="flabel">② 変電所の種類</div>
    <div class="fcontrol">
      <div class="pref-tools">
        <button class="btn-sub" type="button" id="l-preset-sa">良い変電所（S・A）だけ</button>
        <button class="btn-sub" type="button" id="l-preset-all">全変電所</button>
      </div>
      <div class="opt-row" id="l-ranks"></div>
    </div>
  </div>
  <div class="frow">
    <div class="flabel">市区町村・名前<div class="fnote">任意。市区町村は都道府県を1つだけ選んだときに選べます</div></div>
    <div class="fcontrol">
      <div class="coord-row">
        <div><div class="coord-label">市区町村</div><select id="l-muni"></select></div>
        <div><div class="coord-label">地域・名前で検索（部分一致。カンマ区切りで複数可）</div>
          <input type="text" id="l-word" placeholder="例: 横手市, 大仙市 ／ 十勝"></div>
      </div>
    </div>
  </div>
  <div class="frow">
    <div class="flabel">判定（高圧2MW）<div class="fnote">接続検討OK＝変電所単体（配電用バンク）に空きがあり上位系も空きあり・未公表／要検討＝単体は空きありだが上位系の空き無し、または配電用変電所でない／接続検討NG＝単体の空き無し。直近1年の接続検討で連系不可・負担金4,000万円以上・工期24ヶ月以上の実績（実績NG）があればNG、実績NGが名指しした上位系の設備を持つ変電所はOK→要検討（⚠上位系に実績NG）</div></div>
    <div class="fcontrol">
      <select id="l-judge">
        <option value="all">すべて</option>
        <option value="ok">接続検討OKだけ</option>
        <option value="okcheck">接続検討OK＋要検討（NGとデータ無しを除く）</option>
        <option value="check">要検討だけ</option>
        <option value="ng">接続検討NGだけ</option>
      </select>
    </div>
  </div>
  <div class="frow">
    <div class="flabel">上位系の確認<div class="fnote">中部・四国・東北・北陸・沖縄は上位系を単独で公表しておらず、S1b（上位系）は確認済みと同点で採点しています（判定は「接続検討OK」に上位系未確認の印）</div></div>
    <div class="fcontrol">
      <select id="l-up">
        <option value="all">すべて</option>
        <option value="ok">上位系を確認できたものだけ</option>
        <option value="ng">上位系が未確認（当該設備で代用）のものだけ</option>
      </select>
    </div>
  </div>
  <div class="frow">
    <div class="flabel">その他の条件</div>
    <div class="fcontrol">
      <div class="coord-row list-row">
        <div><div class="coord-label">空容量の下限 (MW)</div><input type="number" id="l-mincap" placeholder="例: 6" step="0.1" min="0"></div>
        <div><div class="coord-label">並び順</div>
          <select id="l-sort">
            <option value="grid">系統スコア順</option>
            <option value="cap">空容量が大きい順</option>
            <option value="area">エリア・都道府県・市区町村順</option>
          </select></div>
      </div>
      <div class="opt-row">
        <label class="chk"><input type="checkbox" id="l-n1"> N-1電制「可」だけ</label>
        <label class="chk"><input type="checkbox" id="l-curtail"> 出力制御「なし」だけ</label>
        <label class="chk"><input type="checkbox" id="l-coord"> 座標がある変電所だけ</label>
      </div>
    </div>
  </div>
  <div class="res-tools">
    <button class="btn-main" id="btn-list">一覧を表示</button>
    <button class="btn-main" id="btn-csv-list">CSVで保存</button>
    <span class="fnote" id="l-count"></span>
  </div>
  <div class="res-tools" style="border-top:none;padding-top:0">
    <span class="fnote">システムが毎月自動で作る都道府県別CSV（全ランク・系統スコア順）:</span>
    <span id="l-prefcsv"><a class="chip" href="exports/全国_SA.csv">📥 全国のS/A</a></span>
    <a class="chip" href="https://github.com/yonomotozumi-spec/battery-storage-dd/tree/main/exports" target="_blank" rel="noopener">🗂 都道府県別CSVの一覧</a>
  </div>
  <div class="tbl-scroll" id="l-wrap" style="display:none">
    <div class="rank-legend" id="rank-legend-list"></div>
    <table class="rtbl">
      <thead>
        <tr><th>#</th><th>変電所</th><th class="num">空容量<br>上位系(MW)</th><th class="num">空容量<br>当該(MW)</th>
          <th>N-1電制</th><th class="num">系統<br>(80)</th><th>系統ランク</th><th>判定<br>(高圧2MW)</th><th>カテゴリ（地図の色）</th><th>実績</th><th>地図</th></tr>
      </thead>
      <tbody id="ltbody"></tbody>
    </table>
  </div>
</div>

<!-- ── スコア定義 ── -->
<details class="card foldable">
  <summary>スコアの定義と前提（配点・ゲート・ランク）</summary>
  <div class="tbl-scroll">
    <table class="def-tbl">
      <thead><tr><th>記号</th><th>変数</th><th>配点</th><th>閾値・ルール</th><th>根拠(実績)</th></tr></thead>
      <tbody id="defbody"></tbody>
    </table>
  </div>
  <ul class="plain-list" id="noteslist"></ul>
</details>

<details class="card foldable" id="res-details">
  <summary>接続検討回答の実績DB（<span id="rescount"></span>）</summary>
  <div class="msg" id="res-filter" style="display:none;border-bottom:1px solid var(--bdr)"></div>
  <div class="tbl-scroll">
    <table class="def-tbl">
      <thead><tr><th>#</th><th>エリア</th><th>変電所名</th><th>案件</th><th>出力</th><th>負担金</th><th>連系工期</th><th>上位系の扱い</th><th>主な対策工事</th><th>教訓・律速</th></tr></thead>
      <tbody id="resbody"></tbody>
    </table>
  </div>
  <ul class="plain-list" id="analysislist"></ul>
</details>

<!-- ── 外部の参考DB（蓄電所ネット bess-net.jp）── -->
<details class="card foldable" id="ext-card">
  <summary>外部の参考DB：蓄電所ネット「系統連系診断」「系統空き容量データベース」（bess-net.jp）</summary>
  <div class="msg" style="padding-bottom:6px">
    一般社団法人エネルギー情報センター（EIC）が運営する無料・登録不要の外部ツールです。10送配電事業者（東京電力PG含む）の公表データ
    <b>8,346変電所</b>を収録し、都道府県・出力(MW)・容量(MWh)を入れると連系候補Top5を100点満点で表示します
    （最終更新 2026-10-12、座標あり1,082件・主に中部）。本ツールの結果を<b>突き合わせるための参照用</b>です。
    条件を入れて下のリンクを開いてください（候補変電所の内訳にも各変電所を蓄電所ネットで引くリンクがあります）。
  </div>
  <div class="frow">
    <div class="flabel">診断条件<div class="fnote">都道府県は、座標で検索すると最寄り変電所の県に自動で切り替わります</div></div>
    <div class="fcontrol">
      <div class="coord-row ext-row">
        <div><div class="coord-label">都道府県</div><select id="ext-pref"></select></div>
        <div><div class="coord-label">出力 (MW)</div><input type="number" id="ext-mw" value="12.5" step="0.1" min="0"></div>
        <div><div class="coord-label">容量 (MWh)</div><input type="number" id="ext-mwh" value="50" step="1" min="0"></div>
      </div>
      <div class="detail-links" style="margin-top:8px">
        <a class="chip" id="ext-link" href="https://bess-net.jp/tools/grid-connection-check" target="_blank" rel="noopener">⚡ この条件で系統連系診断を開く</a>
        <a class="chip" href="https://bess-net.jp/grid" target="_blank" rel="noopener">🗂 系統空き容量データベース（8,346件）</a>
        <a class="chip" href="https://bess-net.jp/grid/search" target="_blank" rel="noopener">🔧 詳細検索（エリア・電圧・空容量・N-1）</a>
        <a class="chip" href="https://bess-net.jp/grid/prefecture" target="_blank" rel="noopener">📍 都道府県別の変電所一覧</a>
      </div>
      <span class="fnote" id="ext-url"></span>
    </div>
  </div>
  <div class="tbl-scroll">
    <table class="def-tbl ext-cmp">
      <thead><tr><th>項目</th><th>本ツール（変電所スコア検索）</th><th>蓄電所ネット 系統連系診断</th></tr></thead>
      <tbody>
        <tr><td>収録</td><td>6,071変電所（66kV以上・10社）</td><td>8,346変電所（10社・東京電力PGは2026年6月から収録）</td></tr>
        <tr><td>座標</td><td>5,329件（87.8%）。候補地からの直線距離で検索</td><td>1,082件（主に中部）。座標が無い変電所は同じ都道府県内をまとめて検索</td></tr>
        <tr><td>空容量の見方</td><td>S1a（25点）は「当該設備」（変電所単体＝配電用バンク）、S1b（10点）は「上位系考慮」。2MW未満（最低必要容量）は空き無し扱い。上位系が2MW未満かつN-1電制不可は<b>⚠上位系0の警告</b>（S1b=0・判定は要検討。v2・2026-11-06〜）</td><td>「当該設備」の空容量÷出力の比率で加点（1.5倍+30／1.0倍+20／0.5倍+10）。上位系の制約・ゲートは無い</td></tr>
        <tr><td>距離</td><td>S7 近接（20点）: 500m以下20〜5km以下4</td><td>5km未満+25／10km未満+15／20km未満+5（座標がある変電所のみ）。距離不明は同県+5</td></tr>
        <tr><td>N-1電制／出力制御／電圧</td><td>可+10／「なし」+5／二次≦7kV+10</td><td>可+15／リスク低+10／一次・二次とも明示+10</td></tr>
        <tr><td>前提規模</td><td>高圧2MW（配点は接続検討回答12件で校正）</td><td>入力した出力・容量（例: 12.5MW／50MWh）</td></tr>
        <tr><td>判定</td><td>接続検討の判定 OK／要検討／NG（高圧2MW。変電所単体の空き×上位系の空き）＋総合ランク S／A／B／C</td><td>≧70 連系可能性高／≧50 あり／≧30 困難／&lt;30 個別協議必須</td></tr>
      </tbody>
    </table>
  </div>
  <ul class="plain-list">
    <li><b>読み方</b>: 蓄電所ネットは当該設備の空容量だけで点数を付けるため、上位系の空きが0の変電所（例: 北海道の旭川中央は当該設備20MW・上位系考慮0MW・N-1不可）でも「連系可能性あり」と出ます。本ツールでは判定「要検討」（S1b上位系=0点・⚠上位系0の警告）になります。蓄電所ネットの点数は必ず本ツールの判定と「空容量(上位系考慮)」と併せて見てください。</li>
    <li><b>秋田県・12.5MW／50MWhの例</b>（2026-10-13時点）: 蓄電所ネットのTop5は 横手・花輪・角館・牛島・御所野（いずれも45点「連系困難」、出力制御あり）。本ツールでは 花輪・角館・牛島＝A（系統48点）、横手＝B（43点）、御所野は154kVの行しかなく空容量未公表です。本ツールの秋田県上位は 南通・大川反（A・58点）で、蓄電所ネットが空容量≧出力×1.5（12.5MW×1.5＝18.75MW）の変電所を優先するため順位が入れ替わります。</li>
    <li><b>データ時点</b>: 蓄電所ネットの各変電所ページに「公表○年○月○日時点（当サイト取込○月○日）」が出ます（例: 東北は公表2026/07/03時点・取込2026/08/16）。本ツールの元データと公表時点が違えば空容量の値もずれるので、差があるときは送配電事業者の最新の公表値で確認してください。</li>
    <li>蓄電所ネットの診断結果も公表データに基づく参考情報で、連系可否・空容量は接続検討の申込で確定します。</li>
  </ul>
</details>

<p class="disclaimer" id="disclaimer"></p>

</div><!-- /wrap -->

<script src="data/substations.js"></script>
<script src="data/grid_topology.js"></script>
<script>
'use strict';

const D = window.SUBSTATION_DATA;
const F = {};
(D ? D.fields : []).forEach((n, i) => { F[n] = i; });

const $ = id => document.getElementById(id);
const esc = s => String(s == null ? '' : s).replace(/[&<>"']/g, c =>
  ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' }[c]));

// ── 実績DB（エリア＋変電所名 で引き当て。同じ変電所の回答が複数あれば全件）──
const MEMO = {};
if (D) D.results.forEach(r => { (MEMO[r[0] + String(r[1]).trim()] ||= []).push(r); });

// ── 距離（Haversine・地球半径6371.0088km）──
function distanceM(lat1, lon1, lat2, lon2) {
  const R = 6371008.8, rad = Math.PI / 180;
  const dLat = (lat2 - lat1) * rad, dLon = (lon2 - lon1) * rad;
  const a = Math.sin(dLat / 2) ** 2 +
            Math.cos(lat1 * rad) * Math.cos(lat2 * rad) * Math.sin(dLon / 2) ** 2;
  return 2 * R * Math.asin(Math.min(1, Math.sqrt(a)));
}

// ── S7 近接スコア（substations.js の params と同じ定義）──
function s7Points(m) {
  for (const [limit, pts] of D.params.s7Steps) if (m <= limit) return pts;
  return 0;
}
function totalRank(total) {
  for (const [thr, rk] of D.params.totalRankSteps) if (total >= thr) return rk;
  return 'C';
}
const rkClass = r => ({ S: 'rk-S', A: 'rk-A', B: 'rk-B', C: 'rk-C' }[r] || 'rk-n');
// 系統ランク（80点満点）の意味。閾値は substations.js の params（substation_scoring.py が唯一の定義）から
function rankMeaning(r) {
  if (!D) return '';
  const g = D.params.gridRank;
  return {
    S: `S：系統スコア${g.S}点以上（最優先で接続検討を申し込む）`,
    A: `A：系統スコア${g.A}〜${g.S - 1}点（接続検討の候補）`,
    B: `B：系統スコア${g.B}〜${g.A - 1}点（近くにS・Aが無いときの次点）`,
    C: `C：系統スコア${g.B - 1}点以下（見送り推奨）`,
    'データ無': 'データ無：送配電事業者の空容量が未公表・未取得で採点できない',
  }[r] || '';
}
const rkBadge = r => `<span class="rk ${rkClass(r)}" title="${esc(rankMeaning(r))}">${esc(r)}</span>`;
// 総合ランク（100点満点＝系統80＋近接20）の意味
function totalRankMeaning(r) {
  if (!D) return '';
  const [s, a, b] = D.params.totalRankSteps.map(x => x[0]);
  return { S: `総合S：${s}点以上`, A: `総合A：${a}〜${s - 1}点`, B: `総合B：${b}〜${a - 1}点`, C: `総合C：${b - 1}点以下` }[r] || '';
}
// ランクの凡例（表の上に出す）。withTotal で総合ランクの基準も付ける
function rankLegendHtml(withTotal) {
  const ranks = ['S', 'A', 'B', 'C', 'データ無'];
  return `<span class="rl-head">系統ランク（80点満点）：</span>` +
    ranks.map(r => `<span class="rl-item"><span class="rk ${rkClass(r)}">${esc(r)}</span>${esc(rankMeaning(r).replace(/^[^：]+：/, ''))}</span>`).join('') +
    `<span class="rl-item"><span class="up-tag rk-x">⚠上位系0</span>空容量(上位系考慮)が${MIN_MW}MW未満かつN-1電制が「可」でない（ランクとは別の警告。S1b=0・判定は要検討。工期が長くなりやすい）</span>` +
    `<span class="rl-item"><span class="rl-head">判定（高圧2MW）：</span>` +
    [['ok', 'jd-ok', '変電所単体（配電用バンク）も上位系も空きあり（上位系未公表を含む）'], ['check', 'jd-check', '単体は空きあり・上位系は空き無し／配電用でない → 人が判断'],
      ['ng', 'jd-ng', '単体の空き無し、または実績NG'], ['nodata', 'jd-none', '空容量が未公表']].map(([k, c, t]) =>
      `<span class="rl-item"><span class="jd ${c}" title="${esc(JUDGE_MEANING[JL[k]] || '')}">${esc(JUDGE_SHORT[JL[k]])}</span>${esc(t)}</span>`).join('') + `</span>` +
    `<span class="rl-item"><span class="up-tag rk-x" title="${esc(RN.meaning[RN.tag] || '')}">${esc(RN.tag)}</span>直近${Math.round(RN.windowDays / 365)}年以内の接続検討の回答が 連系不可／負担金${(RN.yenMan / 10000).toLocaleString()}億円以上／工期${RN.months}ヶ月以上 → 空容量が空きありでも判定NG（変電所名が確定した実績のみ）</span>` +
    `<span class="rl-item"><span class="up-tag rk-x" title="${esc(RN.meaning[RN.upperTag] || '')}">${esc(RN.upperTag)}</span>実績NGが名指しした上位系の設備（上位変電所の変圧器など）を制約設備に持つ → OKは要検討に格下げ</span>` +
    (withTotal ? `<span class="rl-item"><span class="rl-head">総合（100点＝系統80＋近接20）：</span>${['S', 'A', 'B', 'C'].map(totalRankMeaning).join('／')}</span>` : '');
}
const fmtDist = m => m < 1000 ? Math.round(m) + ' m' : (m / 1000).toFixed(m < 10000 ? 2 : 1) + ' km';
const fmtNum = v => v == null ? '—' : String(v);
const gmaps = (la, lo) => `https://www.google.com/maps?q=${la},${lo}`;
// 現場確認用の外部リンク（APIキー不要。新しいタブで開く）。ストリートビュー＝ペグマン、Google Earth＝3D・航空写真
const gsv = (la, lo) => `https://www.google.com/maps/@?api=1&map_action=pano&viewpoint=${la},${lo}`;
const gearth = (la, lo) => `https://earth.google.com/web/@${la},${lo},0a,1200d,35y,0h,0t,0r`;
const siteLinksHtml = (la, lo, label) => `
  <a class="chip" href="${gmaps(la, lo)}" target="_blank" rel="noopener">📍 ${label}をGoogleマップで見る</a>
  <a class="chip" href="${gsv(la, lo)}" target="_blank" rel="noopener">🚶 ストリートビュー（ペグマン）で${label}の現場を見る</a>
  <a class="chip" href="${gearth(la, lo)}" target="_blank" rel="noopener">🌍 Google Earthで${label}を開く</a>
  <a class="chip" href="https://maps.gsi.go.jp/#17/${la}/${lo}/&base=ort&disp=1" target="_blank" rel="noopener">🛰 地理院 航空写真</a>`;

// ── 外部の参考DB（蓄電所ネット bess-net.jp）へのリンク ──
// 系統連系診断は ?pref=都道府県&mw=出力&mwh=容量 で条件付きのURLを受け付ける
// （例: https://bess-net.jp/tools/grid-connection-check?pref=秋田県&mw=12.5&mwh=50）。
const BESS_TOOL = 'https://bess-net.jp/tools/grid-connection-check';
const BESS_SEARCH = 'https://bess-net.jp/grid/search';
function extMw() { const v = parseFloat($('ext-mw').value); return isFinite(v) && v > 0 ? v : 12.5; }
function extMwh() { const v = parseFloat($('ext-mwh').value); return isFinite(v) && v > 0 ? v : 50; }
function bessToolUrl(pref) {
  const q = new URLSearchParams();
  if (pref) q.set('pref', pref);
  q.set('mw', extMw()); q.set('mwh', extMwh());
  return `${BESS_TOOL}?${q.toString()}`;
}
// 蓄電所ネットの名称検索は部分一致。東北などは「横手」のように施設種別を付けずに登録されて
// いるため、末尾の「変電所」「開閉所」などを落として検索する。
function bessSearchUrl(name) {
  const short = String(name || '').replace(/[（(].*?[）)]/g, '').replace(/(変電所|開閉所|変換所|送電所)$/, '').trim();
  return `${BESS_SEARCH}?q=${encodeURIComponent(short || name || '')}`;
}
function bessShortName(name) {
  return String(name || '').replace(/[（(].*?[）)]/g, '').replace(/(変電所|開閉所|変換所|送電所)$/, '').trim() || String(name || '');
}
function updateExtLink() {
  const pref = $('ext-pref').value;
  const url = bessToolUrl(pref);
  $('ext-link').href = url;
  $('ext-link').textContent = `⚡ ${pref || '都道府県未指定'}・${extMw()}MW／${extMwh()}MWh で系統連系診断を開く`;
  $('ext-url').textContent = url;
}
function setExtPref(pref) {
  if (!pref) return;
  const sel = $('ext-pref');
  if ([...sel.options].some(o => o.value === pref)) { sel.value = pref; updateExtLink(); }
}

// ── 座標のパース（「35.1, 139.4」/ GoogleマップURL）──
function parseCoords(text) {
  if (!text) return null;
  let m = text.match(/@(-?\d+\.?\d*),(-?\d+\.?\d*)/);          // maps/@lat,lon,15z
  if (!m) m = text.match(/[?&]q=(-?\d+\.?\d*),\s*(-?\d+\.?\d*)/); // ?q=lat,lon
  if (!m) m = text.match(/(-?\d{1,3}\.\d+)[,\s/]+(-?\d{1,3}\.\d+)/); // 素の "lat, lon"
  if (!m) return null;
  const la = parseFloat(m[1]), lo = parseFloat(m[2]);
  if (!isFinite(la) || !isFinite(lo) || Math.abs(la) > 90 || Math.abs(lo) > 180) return null;
  return { lat: la, lon: lo };
}

// ── 行アクセスのヘルパ ──
const val = (row, key) => row[F[key]];
const area = row => D.dict.area[row[F.area]];
const rank = row => D.dict.rank[row[F.rank]];
const n1 = row => D.dict.n1[row[F.n1]] || '—';
const curtail = row => D.dict.curtail[row[F.curtail]] || '—';
const acc = row => D.dict.acc[row[F.acc]] || '';
const memoOf = row => MEMO[area(row) + String(val(row, 'name')).trim()] || null;
// 上位系の空容量が公表されているか。未公表の変電所は当該設備の空容量で代用して採点しているため、
// 上位系の増強リスクを見ていない（中部・四国・東北・北陸・沖縄に多い）
const upChecked = row => val(row, 'availUp') != null;
// 所在地の都道府県。座標から引いた都道府県を優先する。元リストの都道府県は管轄の区分らしく、
// 実際の所在地と違う行がある（例: 上野変電所が「埼玉県」、気仙沼市の鹿折変電所が「岩手県」）。
// 座標が無い行は元リストの値を使う
const prefOf = row => val(row, 'gpref') || val(row, 'pref') || '';
const muniOf = row => val(row, 'muni') || '';
const hasData = row => val(row, 'availUp') != null || val(row, 'availCur') != null;
const effCap = row => val(row, 'availUp') != null ? val(row, 'availUp') : val(row, 'availCur');
// ゲート（空容量(上位系考慮)＜2MW かつ N-1電制≠可）。2026-10-20までは「除外」として隠していたが、警告表示に変更
const gated = row => !!val(row, 'gate');

// ── 接続検討の判定（高圧2MW・v2 2026-11-06）。substation_scoring.py の judge_row / judge_site と同じルール ──
//  判定そのものは substations.js に入っている（Python側で算出）。理由の文言はここで同じ順序で組み立てる
const JL = D && D.params.judgeLabels ? D.params.judgeLabels : { ok: '接続検討OK', check: '要検討', ng: '接続検討NG', nodata: 'データ無' };
const JUDGE_MEANING = D && D.params.judgeMeaning ? D.params.judgeMeaning : {};
const JUDGE_SHORT = { [JL.ok]: 'OK', [JL.check]: '要検討', [JL.ng]: 'NG', [JL.nodata]: 'データ無' };
const SITE_OK_M = D && D.params.siteOkM ? D.params.siteOkM : 2000;
const SITE_RANGE_M = D && D.params.siteRangeM ? D.params.siteRangeM : 10000;
const S5_MAX_KV = D && D.params.s5MaxKv != null ? D.params.s5MaxKv : 7;
const S1A_STEPS = D && D.params.s1aSteps ? D.params.s1aSteps : [[20, 25], [6, 18], [2, 5]];
const S1B_PTS = D && D.params.s1bPoints ? D.params.s1bPoints : { ok: 10, unk: 10, bad: 0 };
const judge = row => (F.judge != null && D.dict.judge) ? D.dict.judge[row[F.judge]] : '';
// 実績による格下げ（2026-11-06）: judge は格下げ後の最終判定。公表データだけの判定と理由は substations.js の judgePub / resultNg / upperWarn
const RN = D && D.params.resultNg ? D.params.resultNg : { yenMan: 4000, months: 24, windowDays: 365, tag: '実績NG', upperTag: '⚠上位系に実績NG', meaning: {} };
const judgePub = row => (F.judgePub != null && D.dict.judge) ? D.dict.judge[row[F.judgePub]] : judge(row);
const resultNg = row => (F.resultNg != null ? row[F.resultNg] : '') || '';
const upperWarn = row => (F.upperWarn != null ? row[F.upperWarn] : '') || '';
const judgeCls = j => j === JL.ok ? 'jd-ok' : j === JL.check ? 'jd-check' : j === JL.ng ? 'jd-ng' : 'jd-none';
const fmtKm = m => m >= 1000 ? `${+(m / 1000).toFixed(1)}km` : `${Math.round(m)}m`;
// 変電所単体（当該設備）の空容量。未公表なら上位系考慮で代用
const ownCap = row => val(row, 'availCur') != null ? val(row, 'availCur') : val(row, 'availUp');
// 判定の理由（最終判定）。実績による格下げがあればその理由を先に、公表データの判定と理由を後ろに付ける
function judgeReason(row) {
  const pub = judgeReasonPub(row), rn = resultNg(row), uw = upperWarn(row);
  if (rn) return `${rn}。公表データだけの判定は「${judgePub(row)}」（${pub}）` + (uw ? `。${uw}` : '');
  if (uw) return `${pub}。${uw}`;
  return pub;
}
// 公表データだけの判定の理由（substation_scoring.py の judge_row と同じ順序）
function judgeReasonPub(row) {
  const cur = val(row, 'availCur'), up = val(row, 'availUp'), own = ownCap(row), v = val(row, 'vsec');
  if (own == null) return '空容量が未公表（OSM由来など）で判定できない。送配電事業者の公表資料か接続検討で確認';
  const ownTxt = `${own}MW` + (cur != null ? '' : '（当該設備は未公表のため上位系考慮の値）');
  if (own < MIN_MW) return `変電所単体（当該設備＝配電用バンク）の空容量 ${ownTxt} が最低必要容量${MIN_MW}MW未満で空き無し`;
  if (v != null && v > S5_MAX_KV) return `二次電圧 ${v}kV で6.6kVの配電用変電所ではない。` +
    (v <= 33 ? `高圧2MWの連系には${v}kV/6kV柱上変圧器の新設などが要る（中国エリアの22kV配電で実績あり）` : '高圧2MWの連系先（6.6kV配電線）の受け皿にならない可能性がある') +
    `ため、近くの配電用変電所と比べて判断する（変電所単体の空容量 ${ownTxt}）`;
  if (up != null && up < MIN_MW) return `変電所単体は空きあり ${ownTxt} だが上位系の空き無し（空容量(上位系考慮) ${up}MW）。高圧2MWは実績32件中31件が連系可だが工期中央値35ヶ月（非該当14ヶ月）・出力制御の見込み。工期を許容できるか人が判断` +
    (own >= S1A_STEPS[1][0] ? `。当該設備≧${S1A_STEPS[1][0]}MWは実績で上位系0でも通った例（王子・由仁・曽根）と同じ条件` : '');
  if (up == null) return `変電所単体に空きあり ${ownTxt}。上位系は未公表（上位系未確認）のため、接続検討で上位系の扱いを確認する`;
  return `変電所単体に空きあり ${ownTxt}、上位系も空きあり（空容量(上位系考慮) ${up}MW）`;
}
// 実績による格下げがある変電所は判定の後ろに「※」（マウスを乗せると理由）
const judgeBadge = (row, big) => { const j = judge(row), mark = (resultNg(row) || upperWarn(row)) ? '※' : ''; return `<span class="jd ${judgeCls(j)}${big ? ' jd-big' : ''}" title="${esc(JUDGE_MEANING[j] || j)}&#10;${esc(judgeReason(row))}">${esc(big ? j : JUDGE_SHORT[j] || j)}${mark}</span>`; };
// 候補地（緯度経度）の判定。座標のある全変電所のうち SITE_RANGE_M 以内・データ有を材料にする（画面の絞り込みには影響されない）
function judgeSite(lat, lon) {
  const inrange = [];
  for (const row of D.rows) {
    const la = val(row, 'lat'), lo = val(row, 'lon');
    if (la == null || lo == null || judge(row) === JL.nodata) continue;
    const d = distanceM(lat, lon, la, lo);
    if (d <= SITE_RANGE_M) inrange.push({ row, d, j: judge(row) });
  }
  inrange.sort((a, b) => a.d - b.d);
  const oks = inrange.filter(x => x.j === JL.ok), checks = inrange.filter(x => x.j === JL.check);
  const nm = x => `${val(x.row, 'name')}`;
  if (oks.length && oks[0].d <= SITE_OK_M) return { judge: JL.ok, key: oks[0], cause: `${fmtKm(SITE_OK_M)}以内にOKの変電所`, reason: `${fmtKm(SITE_OK_M)}以内に接続検討OKの変電所あり（${nm(oks[0])}・${fmtKm(oks[0].d)}）。周辺の既設高圧配電線を確認して接続検討を申し込む` };
  if (oks.length) return { judge: JL.check, key: oks[0], cause: `OKの変電所が${fmtKm(SITE_OK_M)}より遠い（${fmtKm(oks[0].d)}）`, reason: `最も近い接続検討OKの変電所（${nm(oks[0])}）まで ${fmtKm(oks[0].d)} と${fmtKm(SITE_OK_M)}を超える。負担金は高圧線の亘長にほぼ比例するため、既設高圧配電線までの距離を確認するか、より近い候補地を探す` +
    (checks.length && checks[0].d <= SITE_OK_M ? `。${fmtKm(SITE_OK_M)}以内には要検討の変電所あり（${nm(checks[0])}・${fmtKm(checks[0].d)}）` : '') };
  if (checks.length) return { judge: JL.check, key: checks[0], cause: 'OKの変電所が無く要検討のみ', reason: `${fmtKm(SITE_RANGE_M)}以内に接続検討OKの変電所が無く、最も近いのは要検討の ${nm(checks[0])}（${fmtKm(checks[0].d)}）。その変電所の理由（上位系の空き無し等）を見て人が判断` };
  if (inrange.length) return { judge: JL.ng, key: inrange[0], cause: '周辺の変電所がすべて空き無し', reason: `${fmtKm(SITE_RANGE_M)}以内で空容量が公表されている変電所 ${inrange.length}件はすべて接続検討NG（変電所単体の空き無し。最寄りは ${nm(inrange[0])}・${fmtKm(inrange[0].d)}）` };
  return { judge: JL.check, key: null, cause: '判定材料なし', reason: `${fmtKm(SITE_RANGE_M)}以内に空容量が公表されている変電所が無く判定材料がない。送配電事業者の公表資料か接続検討で確認` };
}
const gateTag = row => gated(row)
  ? '<span class="up-tag rk-x" title="空容量(上位系考慮)が2MW未満 かつ N-1電制が可でない。上位系の混雑・増強リスクに注意">⚠上位系0</span>' : '';
const upTag = row => (!hasData(row) ? ''
  : upChecked(row) ? '<span class="up-tag up-ok" title="上位系考慮の空容量で採点">上位系✓</span>'
  : '<span class="up-tag up-ng" title="上位系が未公表のため当該設備の空容量で代用して採点">上位系未確認</span>') + gateTag(row);

let lastResults = [];

// ── 算出（候補地の判定・候補変電所の表・地図を同時に更新）──
//  opts.quiet: 絞り込み・並び順の変更による再計算（画面をスクロールしない・地図の範囲も動かさない）
function run(opts = {}) {
  const lat = parseFloat($('lat').value), lon = parseFloat($('lon').value);
  if (!isFinite(lat) || !isFinite(lon)) {
    if (!opts.quiet) alert('緯度・経度を入力してください（10進法）。');
    return;
  }
  setMode('loc');
  const radius = parseInt($('radius').value, 10);
  const sortBy = $('sortby').value;
  // 地図の「表示する変電所」と同じ絞り込みを表にも使う（1か所で絞る）
  const shown = new Set(mapFilter({ ignoreRange: true }));

  const hits = [];
  let nearestAny = null, hidden = 0, inRange = 0;
  const nearPrefs = new Set(), nearAreas = new Set();   // 座標未取得の変電所の補足に使う周辺の都道府県・エリア
  for (const row of D.rows) {
    const la = val(row, 'lat'), lo = val(row, 'lon');
    if (la == null || lo == null) continue;
    const d = distanceM(lat, lon, la, lo);
    if (!nearestAny || d < nearestAny.dist) nearestAny = { row, dist: d };
    if (d <= Math.max(radius || 0, 20000)) { if (prefOf(row)) nearPrefs.add(prefOf(row)); if (val(row, 'pref')) nearPrefs.add(val(row, 'pref')); nearAreas.add(area(row)); }
    if (radius && d > radius) continue;
    inRange++;
    // 絞り込みで非表示にした分も件数だけは数える。候補地の近くに上位系0やNGの変電所しか無いことが
    // 分かればその候補地の判断材料になるため、存在自体は隠さない。
    if (!shown.has(row)) { hidden++; continue; }
    const s7 = s7Points(d);
    hits.push({ row, dist: d, s7, grid: val(row, 'grid'), total: val(row, 'grid') + s7 });
  }

  if (sortBy === 'dist') hits.sort((a, b) => a.dist - b.dist);
  else if (sortBy === 'grid') hits.sort((a, b) => b.grid - a.grid || a.dist - b.dist);
  else hits.sort((a, b) => b.total - a.total || a.dist - b.dist);

  lastResults = hits;
  render(hits, { lat, lon, radius, nearestAny, hidden, inRange, nearPrefs, nearAreas });
  $('result').classList.add('show');
  $('result2').classList.add('show');
  if (!opts.quiet) {
    $('result').scrollIntoView({ behavior: 'smooth', block: 'start' });
    // 地図も候補地と検索範囲に合わせる（地図が読めない環境では表だけ）
    ensureMap().then(() => {
      updateSite();
      if ($('m-inrange').checked) renderMarkers();
      const b = siteBounds();
      if (b) MAP.fitBounds(b, { padding: [20, 20] });
    }).catch(() => {});
  } else if ($('m-inrange').checked) {
    ensureMap().then(() => { updateSite(); renderMarkers(); }).catch(() => {});
  } else {
    ensureMap().then(updateSite).catch(() => {});
  }
}

function render(hits, ctx) {
  const { lat, lon, radius, nearestAny, hidden, inRange, nearPrefs, nearAreas } = ctx;
  $('res-coord').textContent = `${lat.toFixed(6)}, ${lon.toFixed(6)}　/　` +
    (radius ? `半径${radius / 1000}km` : '全国');
  $('dd-link').href = `index.html?lat=${lat}&lon=${lon}`;
  $('site-links').innerHTML = `<span class="fnote" style="align-self:center">候補地の現場確認：</span>` + siteLinksHtml(lat, lon, '候補地');

  // この地点の判定（高圧2MW）。絞り込みに影響されないよう、座標のある全変電所から判定する
  const sj = judgeSite(lat, lon);
  $('sum-judge').innerHTML = `<span class="jd ${judgeCls(sj.judge)} jd-big">${esc(sj.judge)}</span> <span class="up-tag ${sj.judge === JL.ok ? 'up-ok' : 'up-ng'}" style="font-size:11px">${esc(sj.cause)}</span>`;
  $('sum-judge-sub').innerHTML = esc(sj.reason) + (sj.key ? `<br>決め手: ${esc(val(sj.key.row, 'name'))} ${judgeBadge(sj.key.row)} ${rkBadge(rank(sj.key.row))}${upTag(sj.key.row)}` : '');
  $('sum-judge-cell').className = `sum-cell sum-judge ${judgeCls(sj.judge).replace('jd-', 'sj-')}`;

  // サマリー
  const scored = hits.filter(h => rank(h.row) !== 'データ無');
  const best = hits.length ? hits.reduce((a, b) => (b.total > a.total ? b : a)) : null;
  const near = hits.length ? hits.reduce((a, b) => (b.dist < a.dist ? b : a)) : nearestAny;
  const saCount = hits.filter(h => ['S', 'A'].includes(rank(h.row))).length;
  const saUpCount = hits.filter(h => ['S', 'A'].includes(rank(h.row)) && upChecked(h.row)).length;

  if (best) {
    $('sum-best').innerHTML = `${best.total} <span style="font-size:12px;color:var(--txt3)">/100</span> ` +
      `<span class="rk ${rkClass(totalRank(best.total))}" title="${esc(totalRankMeaning(totalRank(best.total)))}">総合${totalRank(best.total)}</span>`;
    $('sum-best-sub').innerHTML = `${esc(val(best.row, 'name'))}（${esc(area(best.row))}）` +
      `<br>系統${best.grid} ＋ 近接${best.s7}　${fmtDist(best.dist)}　系統ランク ${rkBadge(rank(best.row))}`;
  } else {
    $('sum-best').textContent = '—';
    $('sum-best-sub').textContent = '範囲内に該当なし';
  }

  if (near) {
    const nrow = near.row;
    $('sum-near').textContent = fmtDist(near.dist);
    $('sum-near-sub').innerHTML = `${esc(val(nrow, 'name'))}（${esc(area(nrow))}${prefOf(nrow) ? ' / ' + esc(prefOf(nrow)) : ''}）` +
      `<br>座標精度: ${esc(acc(nrow))}　S7=${s7Points(near.dist)}点`;
  }

  $('sum-sa').textContent = saCount + ' 件';
  $('sum-sa-sub').textContent = `うち上位系を確認できたもの${saUpCount}件・未確認${saCount - saUpCount}件` +
    `／範囲内${hits.length}件のうち空容量データあり${scored.length}件`;

  const notes = [];
  if (!hits.length) notes.push(inRange ? '指定範囲の変電所はすべて絞り込みで非表示です。地図の「表示する変電所」の条件を広げてください。' : '指定範囲に変電所が見つかりませんでした。検索範囲を広げてください。');
  // 絞り込みで隠した分も件数は必ず知らせる。近くにそれしか無いことが
  // 分かれば判断材料になるため、「該当なし」と区別できないと判断を誤る。
  if (hidden) notes.push(`範囲内の変電所${inRange}件のうち<b>${hidden}件は地図の「表示する変電所」の絞り込みで非表示</b>です（「全変電所」を押すとすべて出ます）。` +
    (hits.length ? '' : '<b>この範囲にある変電所はこれだけです。</b>'));
  if (best && best.s7 === 0) notes.push('最有力候補までの距離が5kmを超えており、近接スコアは0点です。負担金は高圧線の亘長にほぼ比例するため、より近い候補地を探すことを推奨します。');
  if (scored.length === 0 && hits.length) notes.push('範囲内の変電所はすべて空容量が未公表（OSM由来）です。系統の空きは送配電事業者の公表マップか接続検討で確認してください。');
  notes.push(`<b>判定（高圧2MW）の見方</b>：<span class="jd jd-ok">OK</span>＝変電所単体（配電用バンク）に空きがあり上位系も空きあり・未公表 → 接続検討を申し込む／` +
    `<span class="jd jd-check">要検討</span>＝単体は空きありだが上位系の空き無し（実績では32件中31件が連系可。ただし工期中央値35ヶ月・出力制御あり）、または配電用変電所でない → 人が判断／` +
    `<span class="jd jd-ng">NG</span>＝単体の空き無し。地点の判定は、${fmtKm(SITE_OK_M)}以内にOKの変電所があればOK、${fmtKm(SITE_RANGE_M)}以内にOK・要検討しか無ければ要検討、すべてNGならNG（絞り込みの設定に影響されません）。`);
  notes.push('近接スコアは<b>変電所までの直線距離</b>で判定しています。実際の負担金は既設高圧配電線までの亘長と工事内容で決まるため、目安として扱ってください。');
  $('sum-msg').innerHTML = notes.map(n => '・' + n).join('<br>');

  // ランキング表
  const tb = $('rtbody');
  tb.innerHTML = '';
  const top = hits.slice(0, 50);
  top.forEach((h, i) => {
    const row = h.row, rk = rank(row), memo = memoOf(row);
    const tr = document.createElement('tr');
    tr.className = 'row-main';
    tr.innerHTML = `
      <td class="num">${i + 1}</td>
      <td>
        <span class="ss-name">${esc(val(row, 'name'))}</span>
        <div class="ss-meta">${esc(area(row))}${prefOf(row) ? ' / ' + esc(prefOf(row)) : ''}${muniOf(row) ? ' ' + esc(muniOf(row)) : ''}
          ${val(row, 'vmax') != null ? ' ・ ' + val(row, 'vmax') + 'kV' : ''}
          ${val(row, 'vsec') != null ? '→' + val(row, 'vsec') + 'kV' : ''}</div>
        ${memo ? memo.map(m => `<span class="memo-tag">実績: ${esc(m[8])}</span>`).join('<br>') : ''}
      </td>
      <td class="num">${fmtDist(h.dist)}</td>
      <td class="num">${h.s7}</td>
      <td class="num">${h.grid}</td>
      <td class="num total-cell">${h.total}</td>
      <td>${rkBadge(rk)}${upTag(row)}</td>
      <td>${judgeBadge(row)}</td>
      <td class="tbl-links"><a href="${gmaps(val(row, 'lat'), val(row, 'lon'))}" target="_blank" rel="noopener">地図</a></td>`;
    const dtr = document.createElement('tr');
    dtr.className = 'row-detail';
    dtr.style.display = 'none';
    dtr.innerHTML = `<td colspan="9">${detailHtml(h)}</td>`;
    tr.addEventListener('click', () => {
      const open = dtr.style.display === 'none';
      dtr.style.display = open ? '' : 'none';
      // 地図でも同じ変電所を強調し、つながりの模式線を引く（内訳は表の中に出すので地図の下のパネルは触らない）
      if (open && MAP) selectRow(row, { pan: false, panel: false });
    });
    tb.appendChild(tr);
    tb.appendChild(dtr);
  });
  $('tbl-note').textContent = hits.length > 50
    ? `上位50件を表示（該当${hits.length}件）／行をクリックで内訳`
    : '行をクリックすると内訳を表示';
  $('tbl-empty').style.display = hits.length ? 'none' : '';
  $('btn-csv-near').disabled = !hits.length;
  $('tbl-empty').textContent = '該当する変電所がありません。検索範囲を広げるか、フィルタを外してください。';

  renderNoCoord(nearPrefs, nearAreas);
  // 外部参照（蓄電所ネット）の診断条件を最寄り変電所の都道府県に合わせる
  if (near) setExtPref(prefOf(near.row));
}

function detailHtml(h) {
  const row = h.row, memo = memoOf(row);
  const s1aMax = S1A_STEPS[0][1], s1bMax = Math.max(S1B_PTS.ok, S1B_PTS.unk);
  const parts = [
    ['S1a 変電所単体の空容量', val(row, 's1a') != null ? val(row, 's1a') : val(row, 's1'), s1aMax],
    ['S1b 上位系の空き', val(row, 's1b') != null ? val(row, 's1b') : 0, s1bMax],
    ['S2 N-1電制', val(row, 's2'), 10],
    ['S3 潮流余裕', val(row, 's3'), 15], ['S4 出力制御', val(row, 's4'), 5],
    ['S5 配電用変電所', val(row, 's5'), 10], ['S6 エリア', val(row, 's6'), 5],
    ['S7 近接（距離）', h.s7, 20],
  ];
  const bars = parts.map(([label, v, max]) => `
    <div class="sbar">
      <span class="sbar-label">${label}</span>
      <span class="sbar-track"><span class="sbar-fill ${v === 0 ? 'zero' : ''}" style="width:${(v / max) * 100}%"></span></span>
      <span class="sbar-val">${v}/${max}</span>
    </div>`).join('');

  const kv = `
    <dl class="kv">
      <dt>空容量(上位系考慮)</dt><dd>${fmtNum(val(row, 'availUp'))} MW</dd>
      <dt>空容量(当該設備)</dt><dd>${fmtNum(val(row, 'availCur'))} MW</dd>
      <dt>運用容量</dt><dd>${fmtNum(val(row, 'opcap'))} MW</dd>
      <dt>予想潮流</dt><dd>${fmtNum(val(row, 'flow'))} MW</dd>
      <dt>N-1電制</dt><dd>${esc(n1(row))}</dd>
      <dt>出力制御</dt><dd>${esc(curtail(row))}</dd>
      <dt>座標精度</dt><dd>${esc(acc(row))}</dd>
      <dt>所在地(参考)</dt><dd>${esc(val(row, 'addr') || '—')}</dd>
    </dl>`;

  const memoHtml = memo ? memoCardHtml(row) : '';

  const jd = judge(row);
  const judgeHtml = `<div class="detail-note" style="border-color:${jd === JL.ok ? 'var(--pass)' : jd === JL.check ? '#8E24AA' : jd === JL.ng ? 'var(--fail)' : 'var(--bdr)'}">
        <b>判定（高圧2MW）</b> ${judgeBadge(row, true)}${resultNg(row) ? ` <span class="up-tag rk-x">${esc(RN.tag)}</span>` : ''}${upperWarn(row) ? ` <span class="up-tag rk-x">${esc(RN.upperTag)}</span>` : ''}<br>${esc(judgeReasonPub(row))}<br>
        <span style="color:var(--txt3)">${esc(JUDGE_MEANING[jd] || '')}</span>
        ${resultNg(row) ? `<div style="margin-top:6px;color:var(--fail)"><b>${esc(RN.tag)}</b>（公表データだけなら「${esc(judgePub(row))}」）：${esc(resultNg(row))}</div>` : ''}
        ${upperWarn(row) ? `<div style="margin-top:6px;color:#8E24AA"><b>${esc(RN.upperTag)}</b>：${esc(upperWarn(row))}</div>` : ''}</div>`;

  const gateHtml = gated(row)
    ? `<div class="detail-note" style="border-color:var(--fail);color:var(--fail)">
        <b>⚠上位系0（警告）</b>：空容量(上位系考慮)が最低必要容量2MW未満 かつ N-1電制が「可」でないため、上位系の混雑（ノンファーム接続・出力制御）や
        増強が必要になるリスクがあります（実績: 喜多方は上位系増強で工期10年2ヶ月。一方、北海道の由仁は上位系0でも410万円・6ヶ月で連系）。
        S1b（上位系の空き）が0点になります。変電所単体（当該設備）の空きは S1a で加点します（2026-11-06のv2から。それまではS1全体が0点でランクC、2026-10-20までは「除外」）。判定は「要検討」です。接続検討で上位系の扱いを必ず確認してください。</div>` : '';
  const a = acc(row);
  // 座標精度ごとに注意の内容が変わる。'公表資料' は送配電事業者が公表している座標で
  // OSMより確度が高いため、推定座標と同じ注記を出さないこと。
  let accHtml = '';
  if (a && a !== 'OSM実測' && a !== '未取得') {
    if (a.includes('Google')) {
      accHtml = `<div class="detail-note">
        <b>座標精度: ${esc(a)}</b>：Google Mapsの地点情報から、変電所名が一致したものだけを採用し、
        座標の所在地が行の都道府県・エリアと合うことを確認しています。座標が既知の中部496件で
        測った誤差は中央値6m・最大1.2kmでした。1km前後ずれる場合があるため、
        S7が境界付近になる候補は地図で位置を確認してください。</div>`;
    } else if (a.includes('公表資料')) {
      accHtml = `<div class="detail-note">
        <b>座標精度: ${esc(a)}</b>：送配電事業者が公表しているマッピングの座標です
        （中部エリアは中部電力パワーグリッド「系統空容量マッピング」）。
        同一敷地に複数バンクがある場合はその重心を採っています。</div>`;
    } else {
      accHtml = `<div class="detail-note">
        <b>座標精度: ${esc(a)}</b>：${a.includes('名称一致')
          ? 'OSMの変電所名との一致で座標を取得しているため、同名の別変電所である可能性が残ります。'
          : '市町村レベルの推定座標です。'}
        距離・近接スコアS7はこの座標に基づくため、地図で位置を確認してください。</div>`;
    }
  }

  const upHtml = hasData(row) && !upChecked(row) && !gated(row)
    ? `<div class="detail-note" style="border-color:var(--warn)">
        <b>上位系が未確認</b>：この変電所は「空容量(上位系考慮)」が公表されていないため、S1b（上位系の空き）は確認済みと同点で採点しています。
        上位系の空きが0でも警告が付かず判定も「接続検討OK」になるため、実際より甘い可能性があります。上位系の制約は送配電事業者の公表資料か接続検討で確認してください。</div>` : '';

  const noDataHtml = rank(row) === 'データ無'
    ? `<div class="detail-note"><b>空容量データ無し</b>：この変電所はOSM由来で、送配電事業者の空容量・予想潮流が未取得です。
        S1a・S1b・S3が0点のため系統スコアは実力より低く出ます。判定もできません。送配電事業者の空き容量マップで確認してください。</div>` : '';

  return `<div class="detail-in">
      <div><div class="dt-title">スコア内訳</div>${bars}</div>
      <div><div class="dt-title">系統データ</div>${kv}</div>
      ${judgeHtml}${gateHtml}${upHtml}${noDataHtml}${accHtml}${memoHtml}
      ${topologyHtml(row)}
      <div class="detail-links">
        ${memo ? `<a class="chip res-jump" href="#" data-res="${memo.map(m => D.results.indexOf(m)).join(',')}">📋 接続検討の実績（${memo.length}件）を実績DBで見る</a>` : ''}
        ${h.noMapChip ? '' : `<a class="chip topo-map" data-no="${val(row, 'no')}" href="#map">🗺 地図でこの変電所と系統のつながりを見る</a>`}
        ${val(row, 'lat') != null ? siteLinksHtml(val(row, 'lat'), val(row, 'lon'), '変電所') : ''}
        <a class="chip" href="https://www.google.com/maps/dir/?api=1&origin=${$('lat').value},${$('lon').value}&destination=${val(row, 'lat')},${val(row, 'lon')}" target="_blank" rel="noopener">🚗 候補地からのルート</a>
        <a class="chip" href="${bessSearchUrl(val(row, 'name'))}" target="_blank" rel="noopener">🔎 蓄電所ネットで「${esc(bessShortName(val(row, 'name')))}」を検索</a>
        ${prefOf(row) ? `<a class="chip" href="${bessToolUrl(prefOf(row))}" target="_blank" rel="noopener">⚡ 蓄電所ネット 系統連系診断（${esc(prefOf(row))}・${extMw()}MW／${extMwh()}MWh）</a>` : ''}
      </div>
    </div>`;
}

// ── 座標未取得の高スコア変電所（同エリア）──
// 座標が未取得で地図・表に出ない変電所の補足。候補地の周辺（20km以内）の変電所が属する都道府県（元リストの都道府県＝管轄区分と、座標から引いた所在地の両方）
// に入っている、空容量データのある変電所を全ランク出す。候補地のすぐ近くの変電所が座標未取得で見えていないことに気づけるようにするため
function renderNoCoord(prefs, areas) {
  const card = $('card-nocoord'), tb = $('nctbody');
  if (!prefs || !prefs.size) { card.style.display = 'none'; return; }
  const list = D.rows.filter(r =>
    val(r, 'lat') == null && hasData(r) && areas.has(area(r)) && (prefs.has(val(r, 'pref')) || prefs.has(val(r, 'gpref'))));
  if (!list.length) { card.style.display = 'none'; return; }
  // 判定（OK→要検討→NG）、そのあと系統スコア降順
  const jo = { [JL.ok]: 0, [JL.check]: 1, [JL.ng]: 2 };
  list.sort((a, b) => (jo[judge(a)] ?? 3) - (jo[judge(b)] ?? 3) || val(b, 'grid') - val(a, 'grid'));
  const MAXN = 40;
  tb.innerHTML = list.slice(0, MAXN).map(r => `
    <tr>
      <td><span class="ss-name">${esc(val(r, 'name'))}</span>
        <div class="ss-meta">${esc(area(r))}${val(r, 'vmax') != null ? ' ・ ' + val(r, 'vmax') + 'kV' : ''}${val(r, 'vsec') != null ? '→' + val(r, 'vsec') + 'kV' : ''}　${esc(val(r, 'addr') || '所在地不明')}</div></td>
      <td>${esc(val(r, 'pref') || '—')}</td>
      <td class="num">${fmtNum(val(r, 'availCur'))}</td>
      <td class="num">${fmtNum(val(r, 'availUp'))}</td>
      <td>${esc(n1(r))}</td>
      <td class="num">${val(r, 'grid')}</td>
      <td>${rkBadge(rank(r))}${upTag(r)}</td>
      <td>${judgeBadge(r)}</td>
    </tr>`).join('');
  $('nocoord-note').textContent = `${[...prefs].join('・')} ${list.length}件` + (list.length > MAXN ? `中 ${MAXN}件を表示` : '');
  card.style.display = '';
}

// ── CSV出力 ──
const CSV_COLS = [
  ['No.', r => val(r, 'no')], ['エリア', r => area(r)], ['変電所名', r => val(r, 'name')],
  ['都道府県', r => prefOf(r)], ['市区町村', r => muniOf(r)],
  ['元リストの都道府県', r => val(r, 'pref')], ['最大電圧kV', r => val(r, 'vmax')], ['二次電圧kV', r => val(r, 'vsec')],
  ['系統スコア(80)', r => val(r, 'grid')], ['系統ランク', r => rank(r)], ['系統ランクの意味', r => rankMeaning(rank(r))],
  // v2: 接続検討の判定（高圧2MW）と理由（scripts/export_substations.py と同じ列）
  ['判定(高圧2MW)', r => judge(r)], ['判定の理由', r => judgeReason(r)],
  // 実績による格下げ（2026-11-06）。判定(高圧2MW)は格下げ後の最終判定
  ['判定(公表データのみ)', r => judgePub(r)], ['実績NG(1年以内)', r => resultNg(r)], ['上位系の実績警告', r => upperWarn(r)],
  ['上位系0の警告', r => gated(r) ? '警告' : ''],
  // 地図と同じカテゴリ（5色）と、接続検討の実績の件数・分類（scripts/grid_status.py と同じ）
  ['カテゴリ（地図の色）', r => catText(r)],
  ['接続検討の実績（件数・分類）', r => memoText(r)],
  ['上位系の確認', r => !hasData(r) ? '空容量データ無し' : upChecked(r) ? '確認済み' : '未確認(当該設備で代用)'],
  ['空容量_上位系MW', r => val(r, 'availUp')], ['空容量_当該MW', r => val(r, 'availCur')],
  ['N-1電制', r => n1(r)], ['出力制御', r => curtail(r)],
  ['運用容量MW', r => val(r, 'opcap')], ['予想潮流MW', r => val(r, 'flow')],
  ['S1a単体空容量', r => val(r, 's1a')], ['S1b上位系', r => val(r, 's1b')], ['S2 N-1', r => val(r, 's2')], ['S3潮流', r => val(r, 's3')],
  ['S4出制', r => val(r, 's4')], ['S5配変', r => val(r, 's5')], ['S6エリア', r => val(r, 's6')],
  ['緯度', r => val(r, 'lat')], ['経度', r => val(r, 'lon')], ['座標精度', r => acc(r)],
  ['所在地(参考)', r => val(r, 'addr')],
  ['接続検討の実績', r => (memoOf(r) || []).map(m => m[8]).join(' / ')],
  ['接続検討の実績_詳細', r => memoDetailText(r)],
  ['Googleマップ', r => val(r, 'lat') != null ? gmaps(val(r, 'lat'), val(r, 'lon')) : ''],
  // ── 地図モードと同じ判定（scripts/grid_status.py と同じ列。システム側のCSVと揃える）──
  ['変電所単体の空き', r => TOPO ? { ok: '空きあり', bad: '空き無し', unk: '非公表' }[gridStatus(r).own.st] : ''],
  ['上位系の空き', r => TOPO ? { ok: '空きあり', bad: '空き無し', unk: '不明' }[gridStatus(r).up] : ''],
  ['上位系統の判定理由', r => TOPO ? upperStatus(r).reason : ''],
  ['要接続検討', r => TOPO && gridStatus(r).cls === 'upbad' ? '○' : ''],
  ['要接続検討の理由', r => TOPO && gridStatus(r).cls === 'upbad' ? ('変電所は空きあり・上位系は空き無し' + ((needCheck(r) || []).length ? '。' + needCheck(r).join('、') : '')) : ''],
  ['実績_対策なし', r => TOPO ? memoSummary(r).none || '' : ''],
  ['実績_バンク等の対策待ち', r => TOPO ? memoSummary(r).bank || '' : ''],
  ['実績_上位系対策あり', r => TOPO ? memoSummary(r).yes || '' : ''],
  ['実績_記載なし', r => TOPO ? memoSummary(r).unk || '' : ''],
  ['実績_うち変電所は推定', r => TOPO ? memoSummary(r).est || '' : ''],
  ['つながりデータ', r => TOPO ? (TOPO.meta.areas.includes(area(r)) ? (nodeOf(r) != null ? 'あり' : 'なし（公表物に同名なし）') : '対象外エリア') : ''],
  ['つながる送電線の本数', r => TOPO && nodeOf(r) != null ? nodeLinks(nodeOf(r)).length : ''],
  ['上位側の送電線（相手側・上位側の空き）', r => TOPO ? upLinesText(r) : ''],
  ['上位系の制約設備（▼＝空き2MW未満）', r => TOPO ? upperEquipText(r) : ''],
];

// ── CSV向けの文字（HTMLなし）。scripts/grid_status.py の up_lines_text / upper_equipment_text / memo_text と同じ内容 ──
function upLinesFor(row) {
  const ni = nodeOf(row);
  if (ni == null) return [];
  const banks = TOPO.nodes[ni][3];
  const v1s = banks.map(b => b[BF.v1]).filter(v => v != null);
  const v1max = v1s.length ? Math.max(...v1s) : null;
  return nodeLinks(ni).filter(x => typeof x.other === 'number' && (v1max == null || (lineKv(x.line) != null && lineKv(x.line) >= v1max)))
    .map(x => ({ ...x, u: lineUpStatus(x.line, ni) })).filter(x => x.u.st !== 'peer');
}
function upLinesText(row) {
  return upLinesFor(row).map(x => {
    const st = x.u.st === 'ok' ? `空きあり${fmtNum(x.u.cap)}MW` : x.u.st === 'bad' ? `空き無し${fmtNum(x.u.cap)}MW` : '非公表';
    return `${x.line[LF.name]}(${fmtNum(lineKv(x.line))}kV)→${TOPO.nodes[x.other][1]}[${st}]${x.n > 1 ? `×${x.n}` : ''}`;
  }).join(' / ');
}
function upperEquipText(row) {
  const ni = nodeOf(row);
  if (ni == null) return '';
  const seen = new Set(), out = [];
  TOPO.nodes[ni][3].forEach(b => b[BF.upRefs].forEach(([k, v]) => {
    let t;
    if (k === 'L') { const l = TOPO.lines[v], c = lineCap(l); t = `${l[LF.name]}(${fmtNum(lineKv(l))}kV)${c != null && noRoom(c) ? '▼' : ''}`; }
    else if (k === 'N') t = TOPO.nodes[v][1] + (nodeBad(v) ? '▼' : '');
    else t = String(v);
    if (!seen.has(t)) { seen.add(t); out.push(t); }
  }));
  return out.join('、');
}
function memoText(row) {
  const c = memoSummary(row);
  if (!c.n) return '';
  const parts = ['none', 'bank', 'yes', 'unk'].filter(k => c[k]).map(k => `${MEMO_LABEL_SHORT[k]}${c[k]}`);
  return `${c.n}件（${parts.join('・')}${c.est ? `・うち変電所は推定${c.est}` : ''}）`;
}
const MEMO_LABEL_SHORT = { none: '対策なし', bank: 'バンク等の対策待ち', yes: '上位系対策あり', unk: '記載なし' };
const GS_NAME = { both: '緑', upunk: '黄', upbad: '紫', ownbad: '赤', none: '灰' };
// カテゴリ（地図の5色）。例「紫：変電所は空きあり・上位系は空き無し（要接続検討）」
const catText = row => { const g = gridStatus(row); return `${GS_NAME[g.cls]}：${g.label}`; };
// 接続検討の実績の全項目（回答ごとに1行。セル内改行）
function memoDetailText(row) {
  return (memoOf(row) || []).map(m => {
    const i = D.results.indexOf(m), u = memoUpper(m);
    return `#${i + 1}【${MEMO_LABEL_SHORT[u.cls]}${u.est ? '・変電所は推定' : ''}】${m[8]}／案件:${m[2]}／出力:${m[3]}／負担金:${m[4]}／工期:${m[5]}／対策:${m[6]}／教訓・上位系:${m[7]}`;
  }).join('\n');
}

function downloadCsv(filename, header, lines) {
  const cell = v => {
    const s = v == null || v === '—' ? '' : String(v);
    return /[",\r\n]/.test(s) ? '"' + s.replace(/"/g, '""') + '"' : s;
  };
  const text = [header, ...lines].map(l => l.map(cell).join(',')).join('\r\n');
  // 先頭のBOMで、Excelでダブルクリックしても文字化けしない
  const blob = new Blob(['\uFEFF' + text], { type: 'text/csv;charset=utf-8' });
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = filename;
  document.body.appendChild(a);
  a.click();
  setTimeout(() => { URL.revokeObjectURL(a.href); a.remove(); }, 1000);
}

const today = () => new Date().toISOString().slice(0, 10);

function csvNear() {
  if (!lastResults.length) return;
  const latN = parseFloat($('lat').value), lonN = parseFloat($('lon').value);
  const sj = judgeSite(latN, lonN);
  const header = ['順位', '距離km', 'S7近接(20)', '総合(100)', '総合ランク', '総合ランクの意味', '地点の判定(高圧2MW)', '地点の判定の理由', ...CSV_COLS.map(c => c[0])];
  const lines = lastResults.map((h, i) => [i + 1, (h.dist / 1000).toFixed(2), h.s7, h.total,
    totalRank(h.total), totalRankMeaning(totalRank(h.total)), sj.judge, sj.reason, ...CSV_COLS.map(c => c[1](h.row))]);
  const lat = latN.toFixed(4), lon = lonN.toFixed(4);
  // ファイル名は半角のみ。日本語名はブラウザによって「download」に化けるため
  downloadCsv(`substations_near_${lat}_${lon}_${today()}.csv`, header, lines);
}

// 都道府県（JISコード順）。エリアごとのまとまりは、各県の変電所が最も多いエリアで決める
const PREF_ORDER = ['北海道', '青森県', '岩手県', '宮城県', '秋田県', '山形県', '福島県', '茨城県', '栃木県', '群馬県',
  '埼玉県', '千葉県', '東京都', '神奈川県', '新潟県', '富山県', '石川県', '福井県', '山梨県', '長野県', '岐阜県',
  '静岡県', '愛知県', '三重県', '滋賀県', '京都府', '大阪府', '兵庫県', '奈良県', '和歌山県', '鳥取県', '島根県',
  '岡山県', '広島県', '山口県', '徳島県', '香川県', '愛媛県', '高知県', '福岡県', '佐賀県', '長崎県', '熊本県',
  '大分県', '宮崎県', '鹿児島県', '沖縄県'];
const NO_PREF = '都道府県不明';
const prefKey = row => prefOf(row) || NO_PREF;
const selectedPrefs = () => [...document.querySelectorAll('#l-prefs input[data-pref]:checked')].map(i => i.dataset.pref);

// 条件で絞り込み（座標不要）
function listFilter() {
  const pset = new Set(selectedPrefs()), mu = $('l-muni').value, up = $('l-up').value, jf = $('l-judge').value;
  const words = $('l-word').value.split(/[,、，\s]+/).map(w => w.trim()).filter(Boolean);
  const ranks = [...document.querySelectorAll('#l-ranks input:checked')].map(i => i.value);
  const minCap = parseFloat($('l-mincap').value);
  const out = D.rows.filter(r => {
    if (pset.size && !pset.has(prefKey(r))) return false;
    if (mu && muniOf(r) !== mu) return false;
    if (words.length && !words.some(w => [area(r), prefOf(r), muniOf(r), val(r, 'name'), val(r, 'addr') || '']
      .some(h => String(h).includes(w)))) return false;
    if (!ranks.includes(rank(r))) return false;
    if (up === 'ok' && !upChecked(r)) return false;
    if (up === 'ng' && (upChecked(r) || !hasData(r))) return false;
    if (jf !== 'all') {
      const j = judge(r);
      if (jf === 'ok' && j !== JL.ok) return false;
      if (jf === 'okcheck' && j !== JL.ok && j !== JL.check) return false;
      if (jf === 'check' && j !== JL.check) return false;
      if (jf === 'ng' && j !== JL.ng) return false;
    }
    if (isFinite(minCap) && !(effCap(r) >= minCap)) return false;
    if ($('l-n1').checked && n1(r) !== '可') return false;
    if ($('l-curtail').checked && curtail(r) !== 'なし') return false;
    if ($('l-coord').checked && val(r, 'lat') == null) return false;
    return true;
  });
  const sort = $('l-sort').value;
  const capOf = r => { const v = effCap(r); return v == null ? -Infinity : v; };
  if (sort === 'cap') out.sort((a, b) => capOf(b) - capOf(a) || val(b, 'grid') - val(a, 'grid'));
  else if (sort === 'area') out.sort((a, b) => val(a, 'area') - val(b, 'area')
    || prefOf(a).localeCompare(prefOf(b), 'ja') || muniOf(a).localeCompare(muniOf(b), 'ja') || val(b, 'grid') - val(a, 'grid'));
  else out.sort((a, b) => val(b, 'grid') - val(a, 'grid') || capOf(b) - capOf(a));
  return out;
}

function listCountText(list) {
  const ok = list.filter(upChecked).length, ng = list.filter(r => hasData(r) && !upChecked(r)).length;
  const jc = k => list.filter(r => judge(r) === JL[k]).length;
  return `該当 ${list.length.toLocaleString()}件（上位系確認済み ${ok.toLocaleString()}件／未確認 ${ng.toLocaleString()}件。` +
    `判定: 接続検討OK ${jc('ok').toLocaleString()}・要検討 ${jc('check').toLocaleString()}・NG ${jc('ng').toLocaleString()}・データ無 ${jc('nodata').toLocaleString()}）`;
}

function showList() {
  const list = listFilter();
  $('l-count').textContent = listCountText(list) + (list.length > 100 ? '　※画面は上位100件。CSVには全件が入ります' : '');
  $('ltbody').innerHTML = list.slice(0, 100).map((r, i) => `
    <tr>
      <td class="num">${i + 1}</td>
      <td><span class="ss-name">${esc(val(r, 'name'))}</span>
        <div class="ss-meta">${esc(area(r))}${prefOf(r) ? ' / ' + esc(prefOf(r)) : ''}${muniOf(r) ? ' ' + esc(muniOf(r)) : ''}
          ${val(r, 'vmax') != null ? ' ・ ' + val(r, 'vmax') + 'kV' : ''}${val(r, 'vsec') != null ? '→' + val(r, 'vsec') + 'kV' : ''}</div></td>
      <td class="num">${fmtNum(val(r, 'availUp'))}</td>
      <td class="num">${fmtNum(val(r, 'availCur'))}</td>
      <td>${esc(n1(r))}</td>
      <td class="num">${val(r, 'grid')}</td>
      <td>${rkBadge(rank(r))}${upTag(r)}</td>
      <td>${judgeBadge(r)}</td>
      <td>${gsBadge(r)}</td>
      <td>${memoOf(r) ? `<a href="#" class="res-jump" data-res="${memoOf(r).map(m => D.results.indexOf(m)).join(',')}">${esc(memoText(r))}</a>` : '—'}</td>
      <td class="tbl-links">${val(r, 'lat') != null
        ? `<a href="${gmaps(val(r, 'lat'), val(r, 'lon'))}" target="_blank" rel="noopener">地図</a>` : '座標なし'}</td>
    </tr>`).join('');
  $('l-wrap').style.display = list.length ? '' : 'none';
}

function csvList() {
  const list = listFilter();
  if (!list.length) { alert('条件に合う変電所がありません。条件をゆるめてください。'); return; }
  $('l-count').textContent = listCountText(list) + '　→ CSVに保存しました';
  const ranks = [...document.querySelectorAll('#l-ranks input:checked')].map(i => i.value)
    .map(r => ({ 'データ無': 'nodata' }[r] || r)).join('');
  const np = selectedPrefs().length;
  const label = [np ? `${np}pref` : 'all', ranks, { all: '', ok: 'upOK', ng: 'upNG' }[$('l-up').value],
    { all: '', ok: 'jOK', okcheck: 'jOKcheck', check: 'jCheck', ng: 'jNG' }[$('l-judge').value]]
    .filter(Boolean).join('_');
  downloadCsv(`substations_${label}_${today()}.csv`, CSV_COLS.map(c => c[0]),
    list.map(r => CSV_COLS.map(c => c[1](r))));
}

function initList() {
  // 都道府県のチェックボックスを、エリアごとにまとめて並べる
  const cnt = {}, areaVotes = {};
  D.rows.forEach(r => {
    const p = prefKey(r);
    cnt[p] = (cnt[p] || 0) + 1;
    const v = (areaVotes[p] ||= {});
    v[area(r)] = (v[area(r)] || 0) + 1;
  });
  const mainArea = p => Object.entries(areaVotes[p] || {}).sort((a, b) => b[1] - a[1])[0]?.[0] || 'その他';
  const prefs = [...PREF_ORDER.filter(p => cnt[p]), ...Object.keys(cnt).filter(p => !PREF_ORDER.includes(p) && p !== NO_PREF)];
  const groups = [];
  D.dict.area.forEach(a => {
    const ps = prefs.filter(p => mainArea(p) === a);
    if (ps.length) groups.push([a, ps]);
  });
  if (cnt[NO_PREF]) groups.push(['その他', [NO_PREF]]);
  $('l-prefs').innerHTML = groups.map(([a, ps]) => `
    <div class="pref-area">
      <div class="pref-area-name"><label><input type="checkbox" data-area="${esc(a)}"> ${esc(a === 'その他' || a === 'J-POWER' ? a : a + 'エリア')}</label></div>
      <div class="pref-list">${ps.map(p => `<label class="chk"><input type="checkbox" data-pref="${esc(p)}" data-group="${esc(a)}">
        ${esc(p === NO_PREF ? '都道府県不明（座標なし・元リスト空欄）' : p)}<span class="cnt">${cnt[p]}</span></label>`).join('')}</div>
    </div>`).join('');

  const syncAreaBoxes = () => {
    document.querySelectorAll('#l-prefs input[data-area]').forEach(box => {
      const items = [...document.querySelectorAll(`#l-prefs input[data-group="${box.dataset.area}"]`)];
      const on = items.filter(i => i.checked).length;
      box.checked = on === items.length;
      box.indeterminate = on > 0 && on < items.length;
    });
  };
  const fillMunis = () => {
    const sel = selectedPrefs(), one = sel.length === 1 ? sel[0] : null, mc = {};
    if (one) D.rows.forEach(r => { const m = muniOf(r); if (m && prefKey(r) === one) mc[m] = (mc[m] || 0) + 1; });
    const munis = Object.keys(mc).sort((a, b) => a.localeCompare(b, 'ja'));
    $('l-muni').disabled = !one;
    $('l-muni').innerHTML = `<option value="">${one ? 'すべて' : '（都道府県を1つだけ選ぶと選べます）'}</option>` +
      munis.map(m => `<option value="${esc(m)}">${esc(m)}（${mc[m]}件）</option>`).join('');
    // 選択中の都道府県の、システム生成CSVへのリンク（多すぎると邪魔なので5県まで）
    const real = sel.filter(p => p !== NO_PREF);
    $('l-prefcsv').innerHTML = real.length && real.length <= 5
      ? real.map(p => `<a class="chip" href="exports/${encodeURIComponent(p)}.csv">📥 ${esc(p)}の全変電所</a>`).join(' ')
      : '<a class="chip" href="exports/全国_SA.csv">📥 全国のS/A</a>';
    $('l-pref-summary').textContent = sel.length
      ? `選択中: ${sel.length}件（${sel.slice(0, 8).join('、')}${sel.length > 8 ? ' ほか' : ''}）`
      : '選択なし ＝ 全国が対象';
  };
  const onChange = () => { syncAreaBoxes(); fillMunis(); };
  $('l-prefs').addEventListener('change', e => {
    const a = e.target.dataset.area;
    if (a != null) document.querySelectorAll(`#l-prefs input[data-group="${a}"]`).forEach(i => { i.checked = e.target.checked; });
    onChange();
  });
  const setAll = on => { document.querySelectorAll('#l-prefs input[data-pref]').forEach(i => { i.checked = on; }); onChange(); };
  $('l-pref-all').addEventListener('click', () => setAll(true));
  $('l-pref-none').addEventListener('click', () => setAll(false));
  onChange();

  $('l-word').addEventListener('keydown', e => { if (e.key === 'Enter') showList(); });
  $('l-ranks').innerHTML = ['S', 'A', 'B', 'C', 'データ無'].map(r =>
    `<label class="chk" title="${esc(rankMeaning(r))}"><input type="checkbox" value="${r}" ${r === 'S' || r === 'A' ? 'checked' : ''}> ${r === 'データ無' ? '空容量データ無し' : r}</label>`).join('');
  const setRanks = keep => document.querySelectorAll('#l-ranks input').forEach(i => { i.checked = keep.includes(i.value); });
  $('l-preset-sa').addEventListener('click', () => setRanks(['S', 'A']));
  $('l-preset-all').addEventListener('click', () => setRanks(['S', 'A', 'B', 'C', 'データ無']));
  $('btn-list').addEventListener('click', showList);
  $('btn-csv-list').addEventListener('click', csvList);
}

// ── 使い方の切り替え（場所から検索 / 都道府県から一覧）──
// 画面は2つ：「場所から検索・地図で見る」（候補地の入力→判定・地図・候補変電所の表が1画面）と「都道府県から一覧・CSV」。
// 旧来の 'map'（#map）は場所から検索と同じ画面になった（2026-11-06に統合）ので、地図の位置まで送るだけ
function setMode(mode) {
  const pref = mode === 'pref';
  $('tab-loc').setAttribute('aria-selected', String(!pref));
  $('tab-pref').setAttribute('aria-selected', String(pref));
  ['loc-card', 'result', 'map-card', 'result2'].forEach(id => { $(id).style.display = pref ? 'none' : ''; });
  $('list-card').style.display = pref ? '' : 'none';
  try { history.replaceState(null, '', pref ? '#pref' : location.pathname + location.search); } catch (e) { /* file:// 等 */ }
  if (!pref) ensureMap().then(() => { MAP.invalidateSize(); updateSite(); }).catch(() => {});
  if (mode === 'map') $('map-card').scrollIntoView({ behavior: 'smooth', block: 'start' });
}

// ── 定義・実績DBの描画 ──
function renderStatic() {
  $('rank-legend-loc').innerHTML = rankLegendHtml(true);
  $('rank-legend-list').innerHTML = rankLegendHtml(false);
  $('defbody').innerHTML = D.scoreDefs.map(d =>
    `<tr>${d.map(c => `<td>${esc(c)}</td>`).join('')}</tr>`).join('');
  const [sThr, aThr, bThr] = D.params.totalRankSteps.map(s => s[0]);
  $('noteslist').innerHTML = D.notes.map(n => `<li>${esc(n)}</li>`).join('') +
    `<li>系統ランクは系統スコア80点での区分（S:${D.params.gridRank.S}以上 / A:${D.params.gridRank.A} / B:${D.params.gridRank.B}）。` +
    `本画面の総合ランクは、これを100点満点に比例換算した本ツール独自の区分（S:${sThr}以上 / A:${aThr} / B:${bThr}）です。</li>`;
  $('resbody').innerHTML = D.results.map((r, i) => {
    const u = memoUpper(r);
    return `<tr id="res-${i}"><td class="num">${i + 1}</td><td>${esc(r[0])}</td><td>${esc(r[1])}</td><td>${esc(r[2])}</td><td>${esc(r[3])}</td><td>${esc(r[4])}</td>
      <td>${esc(r[5])}</td><td><span class="memo-cls ${u.cls}">${esc(MEMO_LABEL_SHORT[u.cls])}</span>${u.est ? '<span class="memo-est-tag">変電所は推定</span>' : ''}</td><td>${esc(r[6])}</td><td>${esc(r[7])}</td></tr>`;
  }).join('');
  const nImp = D.results.length - D.resultsManual;
  $('rescount').textContent = `${D.results.length}件：手入力${D.resultsManual}件＝スコアの校正元／` +
    `接続検討回答 検証一覧から取込${nImp}件＝AI読取値のため判断前に原本確認`;
  $('analysislist').innerHTML = D.analysisNotes.map(n => `<li>${esc(n)}</li>`).join('');

  const noCoord = D.meta.total - D.meta.withCoords;
  $('data-note').innerHTML = `全${D.meta.total.toLocaleString()}変電所<br>うち座標あり ${D.meta.withCoords.toLocaleString()}件` +
    (TOPO ? `<br>つながりデータあり ${TOPO.meta.linkedRows.toLocaleString()}件` : '');
  $('disclaimer').innerHTML =
    `元データ: ${esc(D.meta.source)}（生成 ${esc(D.meta.generated)}）。スコア定義は substation_scoring.py と共通で、xlsx版と同じ配点です。<br>` +
    `<b>制約</b>: 座標が未取得の${noCoord.toLocaleString()}件は距離判定の対象外です（送配電事業者の公表データには載っているが座標が取れていない変電所）。` +
    `高スコアの変電所はこちらに多く含まれるため、上の「同エリアの高スコア変電所」も必ず確認してください。<br>` +
    `本ツールは事前スクリーニング用の簡易評価です。空容量は特高側の公表値であり、高圧連系の可否・負担金・工期の確定は接続検討の申込によってのみ行えます。<br>` +
    `<b>外部の参考DB</b>: 蓄電所ネット（bess-net.jp）の<a href="${BESS_TOOL}" target="_blank" rel="noopener">系統連系診断</a>・` +
    `<a href="https://bess-net.jp/grid" target="_blank" rel="noopener">系統空き容量データベース</a>（10社8,346変電所、2026-10-12更新）で同じ変電所を引けます（上の「外部の参考DB」参照）。`;

  // 外部参照（蓄電所ネット）の都道府県プルダウン: 本DBにある都道府県を件数順に並べる
  const prefCount = {};
  D.rows.forEach(r => { const p = val(r, 'pref'); if (p) prefCount[p] = (prefCount[p] || 0) + 1; });
  const prefs = Object.keys(prefCount).sort((a, b) => prefCount[b] - prefCount[a] || a.localeCompare(b, 'ja'));
  $('ext-pref').innerHTML = prefs.map(p => `<option value="${esc(p)}">${esc(p)}（${prefCount[p]}件）</option>`).join('');
  setExtPref(prefs.includes('秋田県') ? '秋田県' : prefs[0]);
  updateExtLink();
}

// ── 上位系統・つながり（data/grid_topology.js。各社の公表CSVの変圧器・送電線から生成）──
// 変電所ノード: [area, name, [本体No.…], [bank…], _, [公表物の変電所No…]]
// 送電線:      [area, no, name, kv, 回線数, from, to, cap, opcap, 制約要因, flow, availCur, availUp, n1, n1amt, curtail, upEq(文字表の添字), upRefs, 備考]
// from/to は変電所ノードの添字（数値）か、引き当てられなかった端点の文字（発電所・需要家・○○線分岐 など）
const TOPO = window.GRID_TOPOLOGY || null;
const LF = {}, BF = {};
if (TOPO) {
  TOPO.lineFields.forEach((n, i) => { LF[n] = i; });
  TOPO.bankFields.forEach((n, i) => { BF[n] = i; });
}
const ROW_BY_NO = {};
if (D) D.rows.forEach(r => { ROW_BY_NO[String(val(r, 'no'))] = r; });
const NODE_LINES = [];   // ノード添字 → つながる送電線の添字
if (TOPO) TOPO.lines.forEach((l, i) => {
  [l[LF.from], l[LF.to]].forEach(e => { if (typeof e === 'number') (NODE_LINES[e] ||= []).push(i); });
});
const nodeOf = row => (TOPO && TOPO.byNo[String(val(row, 'no'))] != null) ? TOPO.byNo[String(val(row, 'no'))] : null;
const nodeRows = ni => TOPO.nodes[ni][2].map(no => ROW_BY_NO[String(no)]).filter(Boolean);
const nodeCoordRow = ni => nodeRows(ni).find(r => val(r, 'lat') != null) || null;
const nodeBestRow = ni => nodeCoordRow(ni) || nodeRows(ni)[0] || null;
const lineKv = l => l[LF.kv];
const kvColor = kv => kv >= 400 ? '#6A1B9A' : kv >= 187 ? '#C62828' : kv >= 110 ? '#EF6C00' : kv >= 60 ? '#1B55CC' : '#607D8B';
const topoDates = a => (TOPO && TOPO.meta.sources[a] ? TOPO.meta.sources[a].dates.join('・') : '');
const TOPO_MANUAL = {
  '東京': '東京電力PGのサイトが自動取得を拒否（403）するため、県別PDF「予想潮流等一覧表」を手で確認してください',
  '中部': '中部電力PGのマッピングが自動取得を拒否（403）するため一覧CSVは未取得です。地図モードの「中部電力PG公表の送電線」で実形状の送電線を確認できます',
  '沖縄': '沖縄電力のサイトが自動取得を拒否（403）するため未取得です',
  'J-POWER': '対象外（送配電事業者の公表物に含まれません）',
};

// ── 上位系統の状態（空きあり／ダメ／不明）──
// 送電線・変圧器の「空容量」は上位系考慮を優先し、無ければ当該設備。どちらも「-」なら不明
const lineCap = l => l[LF.availUp] != null ? l[LF.availUp] : l[LF.availCur];
const lineStatus = l => { const c = lineCap(l); return c == null ? 'unk' : noRoom(c) ? 'bad' : 'ok'; };
const bankCap = b => b[BF.availUp] != null ? b[BF.availUp] : b[BF.availCur];
// 最低必要容量（MW。substation_scoring.py の MIN_MW）。これ未満の空容量は「空き無し」と判定する（2026-10-20に0以下から変更）
const MIN_MW = (D && D.params.minMw != null) ? D.params.minMw : 2;
const noRoom = v => v < MIN_MW;
// 公表物の変電所ノードが「ダメ」か（いずれかのバンクの空容量が最低必要容量未満）
const nodeBad = ni => TOPO.nodes[ni][3].some(b => bankCap(b) != null && noRoom(bankCap(b)));
const STATUS_COLOR = { ok: '#0B9966', part: '#7CB342', bad: '#CC2A20', check: '#8E24AA', unk: '#E08A00', none: '#C9CFDC' };
const STATUS_LABEL = { ok: '上位系に空きあり', part: '上位側に空きあり（この変電所の上位系値は未公表）', bad: '上位系がダメ（空き無し）',
  check: '要接続検討（上位系は0だが当該設備に空き／実績で上位系対策なし）',
  unk: '上位系統が不明', none: '空容量データ無し' };
const kvWeight = kv => kv >= 400 ? 4 : kv >= 187 ? 3 : kv >= 110 ? 2.2 : 1.5;

// 変電所ごとの上位系統の判定。
//  1. 「空容量(上位系考慮)」が公表されていれば、それが2MW未満 → ダメ、2MW以上 → 空きあり
//  2. さらに、つながりデータで上位側（一次電圧以上）の送電線に空き0以下があれば → ダメ（理由に送電線名）
//  3. 上位系考慮が未公表なら、上位側の送電線の空容量で代用（空き0 → ダメ、全て>0 → 空きあり(送電線)、非公表 → 不明）
// 上位側の変電所（公表物のノード）で、送電線の電圧 kv を二次側に持つバンクの空容量から状態を判定する。
// 変電所間の送電線は空容量がほぼ非公表（「-」）なので、上位側の変電所の値で代用する。
// 該当する二次電圧のバンクが無ければ全バンクで判定。いずれかのバンクに空きがあれば ok、全て0以下なら bad、全て非公表なら unk
// 相手側にその電圧を二次側に持つバンクが無い（同じ電圧階級の変電所どうしを結ぶ線）ときは、上位の変圧器ではないので 'peer' を返す
function nodeStatusForKv(ni, kv) {
  const banks = TOPO.nodes[ni][3];
  if (!banks.length) return { st: 'unk', cap: null };  // 公表物にバンクが無い（開閉所など）
  let use = banks;
  if (kv != null) {
    use = banks.filter(b => b[BF.v2] != null && Math.abs(b[BF.v2] - kv) < 3);
    if (!use.length) return { st: 'peer', cap: null };
  }
  const caps = use.map(bankCap).filter(v => v != null);
  if (!caps.length) return { st: 'unk', cap: null };
  const m = Math.max(...caps);
  return { st: noRoom(m) ? 'bad' : 'ok', cap: m };
}
// 送電線1本の「上位側から見た空き」。送電線自体の空容量があればそれ、無ければ上位側（電圧の高い側）の変電所のバンクで判定
function lineUpStatus(l, fromNi) {
  const c = lineCap(l);
  if (c != null) return { st: noRoom(c) ? 'bad' : 'ok', cap: c, via: '送電線' };
  const a = l[LF.from], b = l[LF.to], kv = lineKv(l);
  const ends = [a, b].filter(e => typeof e === 'number' && e !== fromNi);
  if (!ends.length) return { st: 'unk', cap: null, via: '' };
  const vmaxOf = ni => { const r = nodeRows(ni)[0]; const v1 = TOPO.nodes[ni][3].map(x => x[BF.v1]).filter(v => v != null); return v1.length ? Math.max(...v1) : (r ? (val(r, 'vmax') || 0) : 0); };
  // 相手側が1つならそれ、2つ（from から見ていない場合）なら電圧の高い方を上位側とみなす
  const up = ends.length === 1 ? ends[0] : (vmaxOf(ends[0]) >= vmaxOf(ends[1]) ? ends[0] : ends[1]);
  const r = nodeStatusForKv(up, kv);
  return { st: r.st, cap: r.cap, via: `${TOPO.nodes[up][1]}の該当バンク`, upNi: up };
}
// 変電所ノードの本体リスト行の「空容量(上位系考慮)」から見た状態（公表されていれば、その変電所までの上位系の空きを表す）
function endRowStatus(ni) {
  const vals = nodeRows(ni).map(r => val(r, 'availUp')).filter(v => v != null);
  if (!vals.length) return { st: 'unk', cap: null };
  const m = Math.min(...vals);
  return { st: noRoom(m) ? 'bad' : 'ok', cap: m };
}
const vmaxOfNode = ni => { const v1 = TOPO.nodes[ni][3].map(x => x[BF.v1]).filter(v => v != null); const r = nodeRows(ni)[0]; return v1.length ? Math.max(...v1) : (r ? (val(r, 'vmax') || 0) : 0); };

// 地図に描く送電線の色（両端が変電所のもの）。
//  ① 送電線自体の空容量 → ② 電圧の高い側の変電所の該当バンク（上位の変圧器）の空容量 →
//  ③ それが非公表なら、電圧の低い側（この線にぶら下がる側）の変電所の「空容量(上位系考慮)」で代用
//  （その値は上位系の制約を織り込んだ空きなので、0なら「この線の上位系に空き無し」と読める）
function lineNetStatus(l, a, b) {
  const c = lineCap(l);
  if (c != null) return { st: noRoom(c) ? 'bad' : 'ok', cap: c, via: '送電線' };
  const kv = lineKv(l);
  const va = vmaxOfNode(a), vb = vmaxOfNode(b);
  const hi = va >= vb ? a : b, lo = va >= vb ? b : a;
  const up = nodeStatusForKv(hi, kv);
  if (up.st === 'ok' || up.st === 'bad') return { st: up.st, cap: up.cap, via: `${TOPO.nodes[hi][1]}の該当バンク` };
  if (va === vb) {
    const ra = endRowStatus(a), rb = endRowStatus(b);
    if (ra.st === 'bad' || rb.st === 'bad') return { st: 'bad', cap: Math.min(ra.cap ?? Infinity, rb.cap ?? Infinity), via: '両端の変電所の空容量(上位系考慮)' };
    if (ra.st === 'ok' && rb.st === 'ok') return { st: 'ok', cap: Math.min(ra.cap, rb.cap), via: '両端の変電所の空容量(上位系考慮)' };
    return { st: 'unk', cap: null, via: '' };
  }
  const d = endRowStatus(lo);
  return d.st === 'unk' ? { st: 'unk', cap: null, via: '' } : { st: d.st, cap: d.cap, via: `${TOPO.nodes[lo][1]}の空容量(上位系考慮)` };
}

const UPPER_CACHE = new WeakMap();
function upperStatus(row) {
  if (UPPER_CACHE.has(row)) return UPPER_CACHE.get(row);
  const ni = nodeOf(row);
  let upLines = [];
  if (ni != null) {
    const banks = TOPO.nodes[ni][3];
    const v1s = banks.map(b => b[BF.v1]).filter(v => v != null);
    const v1max = v1s.length ? Math.max(...v1s) : null;
    // 上位側＝この変電所の一次電圧以上の送電線のうち、相手側がその電圧を二次側に持つ変圧器を持つもの
    // （同じ電圧階級の変電所どうしを結ぶ線は上位ではないので除く）
    upLines = nodeLinks(ni).filter(x => typeof x.other === 'number' && (v1max == null || (lineKv(x.line) != null && lineKv(x.line) >= v1max)))
      .map(x => ({ ...x, u: lineUpStatus(x.line, ni) })).filter(x => x.u.st !== 'peer');
  }
  const bad = upLines.filter(x => x.u.st === 'bad'), ok = upLines.filter(x => x.u.st === 'ok');
  const desc = x => `${x.line[LF.name]}（${fmtNum(lineKv(x.line))}kV）→ ${x.u.via}${x.u.cap != null ? ` ${x.u.cap}MW` : ''}`;
  const up = val(row, 'availUp');
  let r;
  if (up != null && noRoom(up)) r = { cls: 'bad', reason: `この変電所の空容量(上位系考慮)が ${up}MW` + (bad.length ? `。上位側も空き無し: ${bad.map(desc).join('、')}` : '') };
  else if (up != null) r = { cls: 'ok', reason: `この変電所の空容量(上位系考慮)が ${up}MW` + (bad.length ? `（ただし上位側に空き${MIN_MW}MW未満の設備あり: ${bad.map(desc).join('、')}）` : ok.length ? `。上位側も空きあり: ${ok.map(desc).join('、')}` : '') };
  else if (bad.length && !ok.length) r = { cls: 'bad', reason: `上位側の変電所・送電線に空き無し: ${bad.map(desc).join('、')}。この変電所の「空容量(上位系考慮)」は未公表` };
  else if (bad.length && ok.length) r = { cls: 'part', reason: `上位側に空きのある系統とない系統が混在。空きあり: ${ok.map(desc).join('、')}／空き無し: ${bad.map(desc).join('、')}` };
  else if (ok.length) r = { cls: 'part', reason: `上位側に空きあり: ${ok.map(desc).join('、')}。この変電所の「空容量(上位系考慮)」は未公表` };
  else if (hasData(row)) r = { cls: 'unk', reason: '「空容量(上位系考慮)」が未公表' + (upLines.length ? '。上位側の変電所・送電線の空容量も非公表' : (ni != null ? '。上位側の送電線がつながりデータに無い' : '。つながりデータなし')) };
  else r = { cls: 'none', reason: upLines.length ? '送配電事業者の空容量が未取得。上位側の空容量も非公表' : '送配電事業者の空容量が未取得' };
  r.label = STATUS_LABEL[r.cls];
  UPPER_CACHE.set(row, r);
  return r;
}
// 接続検討の実績1件について、回答書に書かれた「上位系統増強」の有無（none＝対策なし／yes＝あり／unk＝記載なし・不明）
//  none＝上位系の対策なし・バンク等の対策も記載なし／bank＝上位系の対策はないが別途バンク逆潮流対策・変電設備工事などの待ちあり／
//  yes＝上位系対策あり／unk＝記載なし・不明。回答書に変電所名が無く住所から推定した実績は est=true（印を点線にし、要接続検討の判定に使わない）
function memoUpper(m) {
  const t = [m[6], m[7], m[8]].map(x => String(x || '')).join(' ');
  const after = (t.match(/上位系[^:：]*[:：]\s*(.*)$/) || [])[1] || '';
  const head = after || t;
  const est = /変電所は推定/.test(t);
  let cls = 'unk';
  if (/^(なし|無し)/.test(after) || /上位系(統)?(増強|対策)(工事)?(なし|無し|0円)/.test(t)) {
    cls = /別途|バンク逆潮流対策工事あり|バンク逆潮流対策（|変圧器の更新|変電設備工事|配電設備工事|工程表に上位系統|上位系統の現場調査|対策待ち/.test(head) ? 'bank' : 'none';
  } else if (/^あり/.test(after) || /上位系(統)?(増強|対策)(工事)?\s*[:：]/.test(t) || /上位系(統)?増強(で|が必要)/.test(t) || /(変圧器|変電所)(の)?増強(が必要|（)/.test(head)) {
    cls = 'yes';
  }
  return { cls, est };
}
// 変電所ごとの実績のまとめ（none/bank/yes/unk の件数、noneSure＝推定でない「対策なし」の件数、est＝推定の件数）
function memoSummary(row) {
  const ms = memoOf(row) || [];
  const c = { n: ms.length, none: 0, bank: 0, yes: 0, unk: 0, noneSure: 0, est: 0 };
  ms.forEach(m => { const u = memoUpper(m); c[u.cls]++; if (u.est) c.est++; else if (u.cls === 'none') c.noneSure++; });
  return c;
}
const memoPinClass = c => 'memo-std' + (c.est === c.n ? ' memo-est' : '');
const MEMO_LABEL = { none: '上位系・バンク等の対策なし', bank: '上位系の対策なし（別途バンク逆潮流対策・変電設備工事待ち）', yes: '上位系対策あり', unk: '記載なし' };
// 「要接続検討」: ゲート除外（上位系0かつN-1不可）だが、当該設備の空きがS1の第2段階（≧6MW）以上、または実績で上位系対策なしの回答がある。
// 実績では上位系0でも当該設備に空きがあれば上位系対策なしで通った例（王子・由仁・曽根・引野）があるため、一律に隠さず別表示する
const NEED_CHECK_MW = (D && D.params.s1Steps && D.params.s1Steps[1]) ? D.params.s1Steps[1][0] : 6;
function needCheck(row) {
  const why = [];
  const cur = val(row, 'availCur');
  if (cur != null && cur >= NEED_CHECK_MW) why.push(`当該設備の空容量 ${cur}MW（≧${NEED_CHECK_MW}MW）`);
  const c = memoSummary(row);
  if (c.noneSure) why.push(`接続検討の実績で上位系・バンク等の対策なしの回答 ${c.noneSure}件`);
  return why.length ? why : null;
}
// ── 整理した判定：変電所単体（当該設備＝配電用バンク）の空き × 上位系の空き → 5区分 ──
//  both   緑  変電所も上位系も空きあり
//  upunk  黄  変電所は空きあり・上位系は不明（東北・北陸・四国・中部・沖縄に多い）
//  upbad  紫  変電所は空きあり・上位系は空き無し → 要接続検討（実績: 王子・由仁・曽根・引野は上位系0でも通った）
//  ownbad 赤  変電所単体で空き無し（上位系がどうでも配電用バンクに空きが無い）
//  none   灰  空容量データ無し
const GS_COLOR = { both: '#0B9966', upunk: '#E3A600', upbad: '#8E24AA', ownbad: '#CC2A20', none: '#C9CFDC' };
const GS_LABEL = { both: '変電所も上位系も空きあり', upunk: '変電所は空きあり・上位系は不明', upbad: '変電所は空きあり・上位系は空き無し（要接続検討）',
  ownbad: '変電所単体で空き無し', none: '空容量データ無し' };
const GS_UST = { both: 'ust-ok', upunk: 'ust-unk', upbad: 'ust-check', ownbad: 'ust-bad', none: 'ust-none' };
// 変電所単体の空き：当該設備の空容量。非公表でも上位系考慮が>0なら当該にも空きがある
function ownStatus(row) {
  const c = val(row, 'availCur'), u = val(row, 'availUp');
  if (c != null) return { st: noRoom(c) ? 'bad' : 'ok', cap: c };
  if (u != null && !noRoom(u)) return { st: 'ok', cap: u };
  return { st: 'unk', cap: null };
}
const GS_CACHE = new WeakMap();
function gridStatus(row) {
  if (GS_CACHE.has(row)) return GS_CACHE.get(row);
  const o = ownStatus(row), u = upperStatus(row);
  const up = ['ok', 'part'].includes(u.cls) ? 'ok' : u.cls === 'bad' ? 'bad' : 'unk';
  let cls;
  if (o.st === 'bad') cls = 'ownbad';
  else if (o.st === 'ok') cls = up === 'ok' ? 'both' : up === 'bad' ? 'upbad' : 'upunk';
  else cls = up === 'bad' ? 'ownbad' : 'none';   // 当該が非公表で上位系考慮が2MW未満 → 空き無し扱い
  const ownText = o.st === 'ok' ? `空きあり ${o.cap}MW` : o.st === 'bad' ? `空き無し ${o.cap}MW` : '非公表';
  const upText = up === 'ok' ? '空きあり' : up === 'bad' ? '空き無し' : '不明';
  const nc = cls === 'upbad' ? needCheck(row) : null;
  const r = { cls, own: o, up, upInfo: u, label: GS_LABEL[cls],
    reason: `変電所単体（当該設備）: ${ownText}／上位系: ${upText}（${u.reason}）` +
      (cls === 'upbad' ? (nc ? `。${nc.join('、')} → 実績で上位系0でも通った例（王子・由仁・曽根・引野）と同じ条件` : '。接続検討で上位系の扱いを確認する価値あり') : '') };
  GS_CACHE.set(row, r);
  return r;
}
const gsBadge = row => { const g = gridStatus(row); return `<span class="ust ${GS_UST[g.cls]}" title="${esc(g.reason)}">${esc(g.label)}</span>`; };
const ustBadge = gsBadge;
const capCell = v => v == null ? '—' : noRoom(v) ? `<span class="cap-bad">${v}</span>` : `<span class="cap-ok">${v}</span>`;

// 上位系設備の参照（["L", 送電線添字] / ["N", ノード添字] / ["T", 文字]）を表示用の文字にする。空き0以下のものは赤
function refLabel(ref) {
  const [k, v] = ref;
  if (k === 'L') {
    const l = TOPO.lines[v], st = lineStatus(l);
    const t = `${esc(l[LF.name])}${lineKv(l) != null ? `(${lineKv(l)}kV)` : ''}`;
    return st === 'bad' ? `<span class="ref-bad" title="空容量 ${lineCap(l)}MW">${t}▼${lineCap(l)}</span>` : st === 'ok' ? `<span title="空容量 ${lineCap(l)}MW">${t}</span>` : t;
  }
  if (k === 'N') {
    const rows = nodeRows(v), bad = nodeBad(v);
    const t = rows.length ? `<span class="topo-link" data-node="${v}">${esc(TOPO.nodes[v][1])}</span>` : esc(TOPO.nodes[v][1]);
    return bad ? `<span class="ref-bad" title="この変電所の空容量が2MW未満">${t}▼</span>` : t;
  }
  return `<span class="topo-txt">${esc(v)}</span>`;
}

// 参照の一覧を表示用に（同じ送電線の区間が複数あるときは1つにまとめる）
const refList = refs => { const seen = new Set(); return refs.map(refLabel).filter(t => !seen.has(t) && seen.add(t)).join('、'); };

// 端点（from/to）の表示。相手側の変電所は本体リストにあればクリックで選べる
function endLabel(e, ni) {
  if (typeof e !== 'number') return `<span class="topo-txt">${esc(e || '—')}</span>`;
  if (e === ni) return '（この変電所）';
  const rows = nodeRows(e), cr = nodeCoordRow(e), name = TOPO.nodes[e][1];
  if (!rows.length) return `${esc(name)} <span class="topo-txt">(本体リスト外)</span>`;
  const rk = rank(rows[0]), g = gridStatus(rows[0]);
  return `<span class="topo-link" data-node="${e}">${esc(name)}</span> ${rkBadge(rk)}` +
    ` <span class="lg-dot" style="background:${GS_COLOR[g.cls]}" title="${esc(g.label)}：${esc(g.reason)}"></span>` +
    (cr ? '' : ' <span class="topo-txt">(座標なし)</span>');
}

// この変電所につながる送電線を、相手側ごとにまとめて返す
function nodeLinks(ni) {
  const out = [], seen = {};
  for (const li of (NODE_LINES[ni] || [])) {
    const l = TOPO.lines[li];
    const other = l[LF.from] === ni ? l[LF.to] : l[LF.from];
    const key = `${l[LF.name]}|${typeof other === 'number' ? 'n' + other : 't' + other}`;
    if (seen[key]) { seen[key].n++; continue; }
    seen[key] = { line: l, li, other, n: 1 };
    out.push(seen[key]);
  }
  out.sort((a, b) => (lineKv(b.line) || 0) - (lineKv(a.line) || 0));
  return out;
}

// 内訳に出す「接続検討の実績」の詳しいカード（実績DBの全項目）。「実」の印を押すとここに移る
function memoCardHtml(row) {
  const ms = memoOf(row) || [];
  if (!ms.length) return '';
  const items = ms.map(m => {
    const i = D.results.indexOf(m), u = memoUpper(m);
    const manual = i >= 0 && i < D.resultsManual;
    return `<div class="memo-item">
      <span class="memo-cls ${u.cls}">${esc(MEMO_LABEL_SHORT[u.cls])}</span>${u.est ? '<span class="memo-est-tag">変電所は推定（回答書に変電所名なし）</span>' : ''}
      <b>${esc(m[8])}</b>
      <dl class="kv">
        <dt>実績DB</dt><dd>#${i + 1}（${manual ? '手入力・スコアの校正元' : '検証一覧から取込・AI読取値のため判断前に原本確認'}）
          <a href="#" class="res-jump" data-res="${i}">実績DBの表で見る</a></dd>
        <dt>案件・設置場所</dt><dd>${esc(m[2])}</dd>
        <dt>出力</dt><dd>${esc(m[3])}</dd>
        <dt>負担金</dt><dd>${esc(m[4])}</dd>
        <dt>連系工期</dt><dd>${esc(m[5])}</dd>
        <dt>主な対策工事</dt><dd>${esc(m[6])}</dd>
        <dt>教訓・律速／上位系</dt><dd>${esc(m[7])}</dd>
      </dl></div>`;
  }).join('');
  const all = ms.map(m => D.results.indexOf(m)).filter(i => i >= 0).join(',');
  return `<div class="memo-card" id="memo-card">
    <div class="dt-title">この変電所の接続検討 実績（${ms.length}件）　<a href="#" class="res-jump" data-res="${all}" style="font-weight:400;text-transform:none;letter-spacing:0">実績DBの表でまとめて見る</a></div>
    ${items}
    <div class="topo-note">「上位系統対策なし」の回答は公表の空容量より優先してよい（回答の有効期限内に契約申込まで進めること、出力制御の見込みは別途確認）。検証一覧から取り込んだ実績はAIで回答書PDFを読み取った値なので、判断の前に原本で確認してください。</div>
  </div>`;
}

// 実績DBの表を開いて、指定の行（カンマ区切りの番号）を強調してそこへ移る
function showResults(idxs) {
  const set = new Set(String(idxs).split(',').filter(x => x !== '').map(Number));
  document.querySelectorAll('#resbody tr').forEach((tr, i) => tr.classList.toggle('res-hit', set.has(i)));
  $('res-details').open = true;
  const n = set.size;
  $('res-filter').style.display = n ? '' : 'none';
  $('res-filter').innerHTML = n ? `選んだ変電所の実績 ${n}件を青く表示しています。<a href="#" id="res-clear">強調を消す</a>` : '';
  const first = [...set].sort((a, b) => a - b)[0];
  const tr = first != null ? $('res-' + first) : null;
  (tr || $('res-details')).scrollIntoView({ behavior: 'smooth', block: 'center' });
}

// 内訳に出す「接続検討の実績」のまとめ（上位系対策の有無）。回答書の記載は公表値より優先してよい
function memoHtmlSummary(row) {
  const c = memoSummary(row);
  if (!c.n) return '';
  const pin = k => `<span class="lg-pin ${k}">${c.est === c.n ? '推' : '実'}</span>`;
  return `<div class="topo-note" style="color:var(--txt2)">${pin(memoPinClass(c))}<b>接続検討の実績 ${c.n}件</b>：上位系・バンク等の対策なし ${c.none}件／上位系なしだがバンク等の対策待ち ${c.bank}件／上位系対策あり ${c.yes}件／記載なし ${c.unk}件${c.est ? `（うち${c.est}件は回答書に変電所名が無く住所から推定した実績。この変電所の回答とは限らない）` : ''}（回答の内容は上の「この変電所の接続検討 実績」）。
    ${c.noneSure ? '<b>「上位系統対策なし」の回答は公表の空容量より優先してよい</b>（回答の有効期限内に契約申込まで進めること、出力制御の見込みは別途確認すること）。' : ''}
    ${c.bank ? '「バンク等の対策待ち」は上位系の工事は無いが、配電用変圧器の逆潮流対策・更新などの自社工事を待つ回答で、工期が2〜4年になった例がある。' : ''}
    ${c.yes ? '「上位系対策あり」の回答は上位系増強待ちになった例で、工期は数年規模になりうる。' : ''}</div>`;
}

function topologyHtml(row) {
  if (!TOPO) return '';
  const a = area(row), ni = nodeOf(row);
  const head = '<div class="dt-title">上位系統・つながり（送配電事業者の公表CSVから）</div>';
  if (!TOPO.meta.areas.includes(a)) {
    return `<div class="topo-box">${head}<div style="margin:2px 0 6px">${gsBadge(row)} <span class="ust-reason">${esc(gridStatus(row).reason)}</span></div>${memoHtmlSummary(row)}<div class="topo-note">${esc(a)}エリアは公表CSVを自動取得できないため、つながりの情報はありません。${esc(TOPO_MANUAL[a] || '')}</div></div>`;
  }
  if (ni == null) {
    return `<div class="topo-box">${head}<div style="margin:2px 0 6px">${gsBadge(row)} <span class="ust-reason">${esc(gridStatus(row).reason)}</span></div>${memoHtmlSummary(row)}<div class="topo-note">${esc(a)}の公表CSV（${esc(topoDates(a))}）に同じ名前の変電所が見つからず、つながりを付与できませんでした。名前の表記違いか、公表対象外（配電用変電所の一部など）の可能性があります。</div></div>`;
  }
  const node = TOPO.nodes[ni];
  const banks = node[3];
  const v1s = banks.map(b => b[BF.v1]).filter(v => v != null);
  const v1max = v1s.length ? Math.max(...v1s) : null, v2min = banks.length ? Math.min(...banks.map(b => b[BF.v2] == null ? Infinity : b[BF.v2])) : null;
  const fmt = v => v == null ? '—' : String(v);
  const bankRows = banks.map(b => `<tr>
      <td class="num">${fmt(b[BF.v1])}→${fmt(b[BF.v2])}</td><td class="num">${fmt(b[BF.units])}</td>
      <td class="num">${fmt(b[BF.opcap])}</td><td class="num">${fmt(b[BF.flow])}</td>
      <td class="num">${capCell(b[BF.availCur])}</td><td class="num">${capCell(b[BF.availUp])}</td>
      <td>${esc(b[BF.n1] || '—')}</td><td>${esc(b[BF.curtail] || '—')}</td><td>${esc(b[BF.factor] || '—')}</td>
      <td>${b[BF.upRefs].length ? refList(b[BF.upRefs]) : (TOPO.strings[b[BF.upEq]] && !/^[-－ー―]+$/.test(TOPO.strings[b[BF.upEq]]) ? esc(TOPO.strings[b[BF.upEq]]) : '—')}</td>
    </tr>`).join('');
  const links = nodeLinks(ni);
  const linkRows = links.map(({ line: l, other, n }) => {
    const kv = lineKv(l);
    const side = v1max == null || kv == null ? '' : kv >= v1max ? '<span class="topo-tag up">上位側</span>'
      : kv <= v2min ? '<span class="topo-tag dn">下位側</span>' : '';
    const us = typeof other === 'number' ? lineUpStatus(l, ni) : { st: 'unk', cap: null, via: '' };
    const usCell = us.st === 'peer' ? '<span class="topo-txt">同階級（上位の変圧器なし）</span>' : us.st === 'unk' ? '<span class="topo-txt">非公表</span>'
      : `<span class="${us.st === 'bad' ? 'cap-bad' : 'cap-ok'}">${us.st === 'bad' ? '空き無し' : '空きあり'} ${fmtNum(us.cap)}MW</span>`;
    return `<tr>
      <td>${esc(l[LF.name] || l[LF.no])}${n > 1 ? ` <span class="topo-txt">×${n}</span>` : ''}</td>
      <td class="num" style="color:${kvColor(kv)};font-weight:700">${fmt(kv)}</td><td>${side}</td>
      <td>${endLabel(other, ni)}</td><td>${usCell}</td>
      <td class="num">${fmt(l[LF.opcap])}</td><td class="num">${fmt(l[LF.flow])}</td>
      <td class="num">${capCell(l[LF.availCur])}</td><td class="num">${capCell(l[LF.availUp])}</td>
      <td>${esc(l[LF.n1] || '—')}</td><td>${esc(l[LF.curtail] || '—')}</td>
      <td>${l[LF.upRefs].length ? refList(l[LF.upRefs]) : '—'}</td>
    </tr>`;
  }).join('');
  const nUp = links.filter(x => v1max != null && lineKv(x.line) != null && lineKv(x.line) >= v1max).length;
  const g = gridStatus(row);
  return `<div class="topo-box">${head}
    <div style="margin:2px 0 6px">${gsBadge(row)} <span class="ust-reason">${esc(g.reason)}</span></div>
    ${memoHtmlSummary(row)}
    <div class="topo-note">${esc(a)}の公表（${esc(topoDates(a))}）。公表物の変電所名「${esc(node[1])}」${node[5].length ? '（No. ' + esc(node[5].join('・')) + '）' : ''}に引き当て。
      ${banks.length ? '' : '変圧器の公表行は無く（開閉所など）、送電線の端点として出てくるものです。'}</div>
    ${banks.length ? `<div class="topo-sub">変圧器（バンク）ごとの公表値</div>
    <div class="tbl-scroll"><table class="topo-tbl"><thead><tr>
      <th>一次→二次 kV</th><th>台数</th><th>運用容量</th><th>予想潮流</th><th>空容量<br>当該</th><th>空容量<br>上位系</th><th>N-1電制</th><th>出力制御</th><th>制約要因</th><th>上位系の制約設備（出力制御の要因になりうる上位設備）</th>
    </tr></thead><tbody>${bankRows}</tbody></table></div>` : ''}
    <div class="topo-sub">つながっている送電線 ${links.length}本${nUp ? `（うち上位側 ${nUp}本）` : ''}。相手側の名前をクリックすると、その変電所に移ってさらに上位をたどれます</div>
    ${links.length ? `<div class="tbl-scroll"><table class="topo-tbl"><thead><tr>
      <th>送電線</th><th>kV</th><th></th><th>相手側</th><th>相手側の空き<br>（該当バンク）</th><th>運用容量</th><th>予想潮流</th><th>空容量<br>当該</th><th>空容量<br>上位系</th><th>N-1電制</th><th>出力制御</th><th>上位系の制約設備</th>
    </tr></thead><tbody>${linkRows}</tbody></table></div>`
    : '<div class="topo-note">送電線CSVの「潮流方向」にこの変電所が出てきません（端点が○○線分岐・需要家などで書かれている場合）。</div>'}
    <div class="topo-note">判定: 赤＝空容量2MW未満（最低必要容量に届かない＝空き無し・ダメ）、緑＝空きあり、「—」「非公表」＝不明。「相手側の空き」は送電線自体の空容量が非公表のとき、相手側の変電所でこの送電線の電圧を二次側に持つバンクの空容量で代用。上位系の制約設備の「▼」は空き0以下の設備。
      「上位側」＝送電線の電圧がこの変電所の一次電圧以上。相手側が「発電所」「需要家」「○○線分岐」のものは変電所ではないため文字のままです。
      空容量の「—」は公表物で「-」（非公表・該当なし）のもの。値は公表時点のもので、連系可否は接続検討で確定します。</div>
  </div>`;
}

// ── 地図モード（Leaflet＋地理院タイル。地図を開いたときだけ読み込む）──
let MAP = null, MAP_READY = null, MAP_LAYERS = null, MAP_BASE = null, MARKERS = {}, SELECTED = null, CHUDEN_LOADED = false;
const LEAFLET_VER = '1.9.4';
const RANK_COLOR = { S: '#0B9966', A: '#5DC391', B: '#E3A600', C: '#9AA3B8', 'データ無': '#C9CFDC' };
const GSI = {
  pale: ['https://cyberjapandata.gsi.go.jp/xyz/pale/{z}/{x}/{y}.png', 18],
  std: ['https://cyberjapandata.gsi.go.jp/xyz/std/{z}/{x}/{y}.png', 18],
  photo: ['https://cyberjapandata.gsi.go.jp/xyz/seamlessphoto/{z}/{x}/{y}.jpg', 18],
};

function loadScript(src) {
  return new Promise((res, rej) => {
    const s = document.createElement('script');
    s.src = src; s.onload = res; s.onerror = () => rej(new Error(src));
    document.head.appendChild(s);
  });
}

function ensureMap() {
  if (MAP_READY) return MAP_READY;
  MAP_READY = (window.L ? Promise.resolve() : (() => {
    const css = document.createElement('link');
    css.rel = 'stylesheet';
    css.href = `https://cdnjs.cloudflare.com/ajax/libs/leaflet/${LEAFLET_VER}/leaflet.min.css`;
    document.head.appendChild(css);
    return loadScript(`https://cdnjs.cloudflare.com/ajax/libs/leaflet/${LEAFLET_VER}/leaflet.min.js`);
  })()).then(() => { initMap(); }).catch(e => {
    $('map').innerHTML = '';
    $('map-msg').innerHTML = '地図ライブラリ（Leaflet）を読み込めませんでした。インターネットに接続した状態で開き直してください。' +
      '地図が使えなくても、「場所から検索」の内訳に上位系統（つながる送電線・相手側の変電所）は表示されます。';
    MAP_READY = null;
    throw e;
  });
  return MAP_READY;
}

function initMap() {
  MAP = L.map('map', { preferCanvas: true, worldCopyJump: false }).setView([36.3, 137.6], 5);
  const attr = '<a href="https://maps.gsi.go.jp/development/ichiran.html" target="_blank" rel="noopener">地理院タイル</a>';
  MAP_BASE = {};
  Object.entries(GSI).forEach(([k, [url, mz]]) => { MAP_BASE[k] = L.tileLayer(url, { attribution: attr, maxZoom: mz }); });
  MAP_BASE[$('m-base').value].addTo(MAP);
  MAP_LAYERS = {
    chuden: L.layerGroup().addTo(MAP),
    net: L.layerGroup().addTo(MAP),
    site: L.layerGroup().addTo(MAP),
    links: L.layerGroup().addTo(MAP),
    markers: L.layerGroup().addTo(MAP),
    found: L.layerGroup().addTo(MAP),   // 名前検索で選んだが絞り込みで丸が出ていない変電所の仮の丸
  };
  renderMarkers();
  renderLegend();
  updateSite();
  renderNet();
  // 地図の何もない所をクリック → その地点をストリートビュー／Google Earth で開く、または候補地にする
  MAP.on('click', e => {
    const la = +e.latlng.lat.toFixed(6), lo = +e.latlng.lng.toFixed(6);
    L.popup({ maxWidth: 320 }).setLatLng(e.latlng).setContent(
      `<b>この地点</b> ${la}, ${lo}<div class="detail-links" style="margin-top:6px">${siteLinksHtml(la, lo, 'この地点')}` +
      `<a class="chip site-pick" href="#" data-lat="${la}" data-lon="${lo}">🎯 この地点を候補地にして判定する</a></div>`).openOn(MAP);
  });
}

// 地図の「表示する変電所」の絞り込み。候補変電所の表も同じ条件を使う（opts.ignoreRange で検索範囲の条件だけ外す）
function mapFilter(opts = {}) {
  const ranks = [...document.querySelectorAll('#m-ranks input:checked')].map(i => i.value);
  const up = $('m-up').value, kvSel = $('m-kv').value, minCap = parseFloat($('m-mincap').value);
  const c = !opts.ignoreRange && $('m-inrange').checked ? siteCoords() : null;
  const radius = c ? parseInt($('radius').value, 10) : 0;
  return D.rows.filter(r => {
    if (val(r, 'lat') == null) return false;
    if (c && radius > 0 && distanceM(c[0], c[1], val(r, 'lat'), val(r, 'lon')) > radius) return false;
    if (!ranks.includes(rank(r))) return false;
    if (up === 'ok' && !upChecked(r)) return false;
    if (up === 'ng' && (upChecked(r) || !hasData(r))) return false;
    if (up === 'ownok' && !['both', 'upunk', 'upbad'].includes(gridStatus(r).cls)) return false;
    if (['both', 'upbad', 'upunk', 'ownbad'].includes(up) && gridStatus(r).cls !== up) return false;
    if ($('m-memo').checked && !memoOf(r)) return false;
    if (isFinite(minCap) && !(effCap(r) >= minCap)) return false;
    const vm = val(r, 'vmax');
    if (kvSel === 'hi' && !(vm >= 154)) return false;
    if (kvSel === 'lo' && !(vm != null && vm < 154)) return false;
    if ($('m-n1').checked && n1(r) !== '可') return false;
    if ($('m-curtail').checked && curtail(r) !== 'なし') return false;
    if ($('m-topo').checked && nodeOf(r) == null) return false;
    return true;
  });
}

const JUDGE_COLOR = { [JL.ok]: '#0B9966', [JL.check]: '#8E24AA', [JL.ng]: '#CC2A20', [JL.nodata]: '#C9CFDC' };
// 判定OKのうち「空容量(上位系考慮)が未公表」の変電所（東北・中部・四国・北陸・沖縄）は、上位系が良いのではなく
// 「空き無しと判定できないのでOKになっている」だけなので、地図では薄い緑＋点線の縁取りにして濃い緑と見分ける（2026-11-13）
const JUDGE_OK_UNK_COLOR = '#7FD4AE';
const okUnverified = r => judge(r) === JL.ok && hasData(r) && !upChecked(r);
function markerStyle(r, selected) {
  const rk = rank(r), big = val(r, 'vmax') >= 154;
  const mode = $('m-color').value;
  const okUnk = mode === 'judge' && okUnverified(r);
  const fill = okUnk ? JUDGE_OK_UNK_COLOR
    : mode === 'judge' ? (JUDGE_COLOR[judge(r)] || '#999') : mode === 'status' ? GS_COLOR[gridStatus(r).cls] : (RANK_COLOR[rk] || '#999');
  const faint = mode === 'judge' ? judge(r) === JL.nodata : mode === 'status' ? gridStatus(r).cls === 'none' : rk === 'データ無';
  return {
    radius: (big ? 7 : 4.5) + (selected ? 3 : 0),
    fillColor: fill, fillOpacity: faint ? .6 : .9,
    color: selected ? '#16213D' : okUnk ? '#0B9966' : '#334155',
    weight: selected ? 3 : okUnk ? 2 : 1,
    dashArray: okUnk && !selected ? '3,3' : null,
    opacity: 1,
  };
}

function markerTip(r) {
  return `<b>${esc(val(r, 'name'))}</b>（${esc(area(r))}${prefOf(r) ? ' / ' + esc(prefOf(r)) : ''}）<br>` +
    `系統ランク ${esc(rank(r))}・${val(r, 'grid')}点　${val(r, 'vmax') != null ? val(r, 'vmax') + 'kV' : ''}${val(r, 'vsec') != null ? '→' + val(r, 'vsec') + 'kV' : ''}<br>` +
    `空容量 上位系 ${fmtNum(val(r, 'availUp'))}／当該 ${fmtNum(val(r, 'availCur'))} MW　N-1 ${esc(n1(r))}<br>` +
    `判定(高圧2MW): <b style="color:${JUDGE_COLOR[judge(r)] || '#999'}">${esc(judge(r))}</b>${okUnverified(r) ? '<span style="color:#B06A00">（上位系未確認）</span>' : ''}　カテゴリ: <b style="color:${GS_COLOR[gridStatus(r).cls]}">${esc(gridStatus(r).label)}</b>` +
    (nodeOf(r) != null ? `　つながる送電線 ${nodeLinks(nodeOf(r)).length}本` : '') +
    (memoOf(r) ? `<br>接続検討の実績 ${memoSummary(r).n}件（対策なし ${memoSummary(r).none}・バンク等の対策待ち ${memoSummary(r).bank}・上位系対策あり ${memoSummary(r).yes}・記載なし ${memoSummary(r).unk}${memoSummary(r).est ? `・うち変電所は推定 ${memoSummary(r).est}` : ''}）` : '');
}

function renderMarkers() {
  if (!MAP) return;
  MAP_LAYERS.markers.clearLayers();
  MAP_LAYERS.found.clearLayers();
  MARKERS = {};
  const list = mapFilter();
  list.forEach(r => {
    const m = L.circleMarker([val(r, 'lat'), val(r, 'lon')], markerStyle(r, SELECTED === r));
    m.bindTooltip(markerTip(r), { direction: 'top', offset: [0, -6], opacity: .95 });
    m.on('click', () => selectRow(r, { pan: false }));
    m.addTo(MAP_LAYERS.markers);
    MARKERS[String(val(r, 'no'))] = m;
    // 接続検討の実績がある変電所には右上に「実」の印（緑＝上位系対策なし、赤＝あり、灰＝記載なし）
    const c = memoOf(r) ? memoSummary(r) : null;
    if (c) {
      const pin = L.marker([val(r, 'lat'), val(r, 'lon')], {
        icon: L.divIcon({ className: '', html: `<div class="memo-pin ${memoPinClass(c)}" title="接続検討の実績 ${c.n}件${c.est ? '（変電所は推定）' : ''}">${c.est === c.n ? '推' : '実'}</div>`, iconSize: [15, 15], iconAnchor: [-2, 17] }),
        interactive: true, keyboard: false,
      });
      pin.bindTooltip(markerTip(r), { direction: 'top', offset: [0, -6], opacity: .95 });
      pin.on('click', () => selectRow(r, { pan: false, focusMemo: true }));
      pin.addTo(MAP_LAYERS.markers);
    }
  });
  const sa = list.filter(r => ['S', 'A'].includes(rank(r))).length;
  const cnt = k => list.filter(r => gridStatus(r).cls === k).length, nMemo = list.filter(r => memoOf(r)).length;
  const jc = j => list.filter(r => judge(r) === j).length, okUnkN = list.filter(r => okUnverified(r)).length;
  const noCoord = D.meta.total - D.meta.withCoords;
  $('map-count').innerHTML = `表示 ${list.length.toLocaleString()}件／座標あり ${D.meta.withCoords.toLocaleString()}件（S/A ${sa.toLocaleString()}）` +
    `<br>判定: OK ${jc(JL.ok).toLocaleString()}（うち上位系が未公表 ${okUnkN.toLocaleString()}）・要検討 ${jc(JL.check).toLocaleString()}・NG ${jc(JL.ng).toLocaleString()}・データ無 ${jc(JL.nodata).toLocaleString()}` +
    `<br>緑 ${cnt('both').toLocaleString()}・黄 ${cnt('upunk').toLocaleString()}・紫 ${cnt('upbad').toLocaleString()}・赤 ${cnt('ownbad').toLocaleString()}・灰 ${cnt('none').toLocaleString()}・実績あり ${nMemo}` +
    `<br>座標が未取得の ${noCoord.toLocaleString()}件は地図に出ません`;
}

function renderLegend() {
  const dot = (c, extra = '') => `<span class="lg-dot ${extra}" style="background:${c}"></span>`;
  const mode = $('m-color').value;
  const dots = mode === 'judge'
    ? `<span><b>丸の色＝判定（高圧2MW・変電所ごと）：</b></span>` +
      `<span title="${esc(JUDGE_MEANING[JL.ok] || '')}">${dot(JUDGE_COLOR[JL.ok])}${esc(JL.ok)}（上位系も空きあり）</span>` +
      `<span title="空容量(上位系考慮)が未公表のため「上位系の空き無し」と判定できずOKになっている変電所。東北・中部・四国・北陸・沖縄に多い">${dot(JUDGE_OK_UNK_COLOR, 'ok-unk')}${esc(JL.ok)}（上位系が未公表）</span>` +
      ['check', 'ng', 'nodata'].map(k => `<span title="${esc(JUDGE_MEANING[JL[k]] || '')}">${dot(JUDGE_COLOR[JL[k]])}${esc(JL[k])}</span>`).join('') +
      `<span>※薄い緑＋点線は「上位系に余裕がある」ではなく「上位系が分からない」という意味です（東北・中部・四国・北陸・沖縄は送配電事業者が空容量(上位系考慮)を公表していません）。とくに東北は上位変圧器・154kV送電線が逼迫しており、接続検討でしか分かりません</span>` +
      `<span>※候補地の判定（画面上部）は「2km以内にOKの変電所があるか」で決めるため、近くの丸がOK（緑）でも2kmより遠ければ候補地は要検討になります</span>`
    : mode === 'status'
    ? `<span><b>丸の色＝変電所単体の空き × 上位系の空き：</b></span>` + ['both', 'upunk', 'upbad', 'ownbad', 'none'].map(k => `<span>${dot(GS_COLOR[k])}${GS_LABEL[k]}</span>`).join('')
    : `<span><b>丸の色＝系統ランク（80点満点）：</b></span>` + Object.entries(RANK_COLOR).map(([k, c]) => `<span title="${esc(rankMeaning(k))}">${dot(c)}${esc(rankMeaning(k))}</span>`).join('');
  $('map-legend').innerHTML = dots +
    `<span>${dot('#fff', 'big')}154kV以上（上位系側）</span>` +
    `<span style="margin-left:6px"><span class="lg-pin memo-std">実</span>接続検討の実績あり（内容は内訳・CSV）</span><span><span class="lg-pin memo-std memo-est">推</span>実績の変電所は推定</span>` +
    `<span style="margin-left:6px"><b>線の色＝空容量：</b></span>` +
    `<span><span class="lg-line" style="border-color:${STATUS_COLOR.ok}"></span>上位側に空きあり</span>` +
    `<span><span class="lg-line" style="border-color:${STATUS_COLOR.bad}"></span>上位側に空き無し（ダメ）</span>` +
    `<span><span class="lg-line dash" style="border-color:#8390AC"></span>非公表（不明）</span>` +
    `<span>線の太さ＝電圧（太い順に 500／187〜275／110〜154／66〜77kV）</span>` +
    `<span>◎ 候補地</span>`;
}

// ── 上位系統の送電線を全体に描く（両端が本体リストの座標ある変電所に引き当たった線だけ。模式線）──
const NET_CACHE = {};
function renderNet() {
  if (!MAP || !TOPO) return;
  MAP_LAYERS.net.clearLayers();
  if (!$('m-net').checked) { $('m-net-note').textContent = ''; return; }
  const minKv = parseInt($('m-net-kv').value, 10);
  if (!NET_CACHE[minKv]) {
    const items = [], seen = {};
    let nBad = 0, nOk = 0, nUnk = 0;
    TOPO.lines.forEach(l => {
      const a = l[LF.from], b = l[LF.to], kv = lineKv(l);
      if (typeof a !== 'number' || typeof b !== 'number' || a === b || !(kv >= minKv)) return;
      const ra = nodeCoordRow(a), rb = nodeCoordRow(b);
      if (!ra || !rb) return;
      const key = [a, b].sort().join('-') + '|' + l[LF.name];
      if (seen[key]) { seen[key].n++; return; }
      const ns = lineNetStatus(l, a, b), st = ns.st;
      if (st === 'bad') nBad++; else if (st === 'ok') nOk++; else nUnk++;
      const it = { l, st, ns, n: 1, a, b,
        latlngs: [[val(ra, 'lat'), val(ra, 'lon')], [val(rb, 'lat'), val(rb, 'lon')]] };
      seen[key] = it;
      items.push(it);
    });
    NET_CACHE[minKv] = { items, nBad, nOk, nUnk };
  }
  const { items, nBad, nOk, nUnk } = NET_CACHE[minKv];
  items.forEach(it => {
    const { l, st, ns, n, a, b } = it, kv = lineKv(l);
    const pl = L.polyline(it.latlngs, {
      color: st === 'bad' ? STATUS_COLOR.bad : st === 'ok' ? STATUS_COLOR.ok : '#8390AC',
      weight: kvWeight(kv), opacity: st === 'unk' ? .55 : .8, dashArray: st === 'unk' ? '5 5' : null,
    }).bindTooltip(`<b>${esc(l[LF.name])}</b>（${fmtNum(kv)}kV${n > 1 ? `・×${n}` : ''}）${esc(TOPO.nodes[a][1])} ↔ ${esc(TOPO.nodes[b][1])}<br>` +
      `空容量 上位系 ${fmtNum(l[LF.availUp])}／当該 ${fmtNum(l[LF.availCur])} MW　運用容量 ${fmtNum(l[LF.opcap])}　予想潮流 ${fmtNum(l[LF.flow])}<br>` +
      `N-1電制 ${esc(l[LF.n1] || '—')}　出力制御 ${esc(l[LF.curtail] || '—')}　→ <b style="color:${st === 'bad' ? STATUS_COLOR.bad : st === 'ok' ? STATUS_COLOR.ok : '#8390AC'}">${st === 'bad' ? '上位系に空き無し（ダメ）' : st === 'ok' ? '上位系に空きあり' : '非公表（不明）'}</b>${ns.via ? `（${esc(ns.via)} ${fmtNum(ns.cap)}MW で判定）` : ''}`,
      { sticky: true });
    // 線をクリックすると、電圧の低い側（下位）の変電所を選ぶ
    pl.on('click', () => {
      const ra = nodeCoordRow(a), rb = nodeCoordRow(b);
      const pick = (val(ra, 'vmax') || 0) <= (val(rb, 'vmax') || 0) ? ra : rb;
      selectRow(pick, { pan: false });
    });
    pl.addTo(MAP_LAYERS.net);
  });
  $('m-net-note').textContent = `${minKv}kV以上の送電線 ${items.length.toLocaleString()}本を表示（上位側に空きあり ${nOk.toLocaleString()}・空き無し ${nBad.toLocaleString()}・非公表 ${nUnk.toLocaleString()}）。` +
    `線の色は、送電線自体の空容量（変電所間ではほぼ非公表）→ 電圧の高い側の変電所の該当バンクの空容量 → それも非公表なら電圧の低い側の変電所の「空容量(上位系考慮)」の順に判定。` +
    `両端が座標のある変電所に引き当たった線だけで、端点が分岐・発電所・需要家の線や座標の無い変電所への線は描けません。線をクリックすると下位側の変電所を選びます。`;
}

function siteCoords() {
  const la = parseFloat($('lat').value), lo = parseFloat($('lon').value);
  return isFinite(la) && isFinite(lo) ? [la, lo] : null;
}
function siteBounds() {
  const c = siteCoords();
  if (!c) return null;
  const r = parseInt($('radius').value, 10) || 10000;
  return L.latLng(c).toBounds(r * 2);
}
// 候補地を地図に出して、その検索範囲に地図を合わせる（座標が未入力なら何もしない）
function showSiteOnMap() {
  if (!siteCoords()) return;
  ensureMap().then(() => {
    updateSite();
    if ($('m-inrange').checked) renderMarkers();
    const b = siteBounds();
    if (b) MAP.fitBounds(b, { padding: [20, 20] });
  }).catch(() => {});
}
function updateSite() {
  if (!MAP) return;
  MAP_LAYERS.site.clearLayers();
  const c = siteCoords();
  if (!c || !$('m-site').checked) return;
  const r = parseInt($('radius').value, 10);
  if (r > 0) L.circle(c, { radius: r, color: '#CC2A20', weight: 1.5, dashArray: '4 4', fill: false }).addTo(MAP_LAYERS.site);
  L.circleMarker(c, { radius: 9, color: '#CC2A20', weight: 3, fillColor: '#fff', fillOpacity: 1 })
    .bindTooltip(`候補地 ${c[0].toFixed(5)}, ${c[1].toFixed(5)}`, { direction: 'top', offset: [0, -8] }).addTo(MAP_LAYERS.site);
}

// 選んだ変電所のつながりを模式線で描く（1段目は太線、2段先は細線）
function drawLinks(row) {
  if (!MAP) return;
  MAP_LAYERS.links.clearLayers();
  if (!$('m-links').checked || !TOPO) return;
  const ni = nodeOf(row);
  if (ni == null || val(row, 'lat') == null) return;
  const origin = [val(row, 'lat'), val(row, 'lon')];
  const drawn = new Set();
  const drawFrom = (fromNi, fromLatLng, depth) => {
    for (const { line: l, other, n } of nodeLinks(fromNi)) {
      if (typeof other !== 'number') continue;
      const key = [fromNi, other].sort().join('-') + '|' + l[LF.name];
      if (drawn.has(key)) continue;
      drawn.add(key);
      const cr = nodeCoordRow(other);
      if (!cr) continue;
      const to = [val(cr, 'lat'), val(cr, 'lon')];
      const kv = lineKv(l);
      let us = lineUpStatus(l, fromNi);
      if (us.st !== 'ok' && us.st !== 'bad') { const ns = lineNetStatus(l, fromNi, other); us = { st: ns.st, cap: ns.cap, via: ns.via }; }
      const st = us.st;
      const col = st === 'bad' ? STATUS_COLOR.bad : st === 'ok' ? STATUS_COLOR.ok : '#8390AC';
      L.polyline([fromLatLng, to], {
        color: col, weight: (depth === 1 ? 1.5 : 0) + kvWeight(kv), opacity: depth === 1 ? .95 : .6,
        dashArray: st === 'unk' ? '5 5' : (depth === 1 ? null : '8 6'),
      }).bindTooltip(`${esc(l[LF.name])}（${fmtNum(kv)}kV）: ${esc(TOPO.nodes[fromNi][1])} ↔ ${esc(TOPO.nodes[other][1])}` +
        `<br>空容量 上位系 ${fmtNum(l[LF.availUp])}／当該 ${fmtNum(l[LF.availCur])} MW　N-1 ${esc(l[LF.n1] || '—')}${n > 1 ? `　×${n}` : ''}` +
        `　→ <b style="color:${col}">${st === 'bad' ? '上位系に空き無し（ダメ）' : st === 'ok' ? '上位系に空きあり' : '非公表（不明）'}</b>${us.via && us.cap != null ? `（${esc(us.via)} ${fmtNum(us.cap)}MW で判定）` : ''}`,
        { sticky: true }).addTo(MAP_LAYERS.links);
      // 相手側（フィルタで非表示でも位置が分かるように小さな印を置く。色＝相手側の上位系統の状態）
      const m = L.circleMarker(to, { radius: depth === 1 ? 6 : 4, color: '#16213D', weight: 1.5, fillColor: GS_COLOR[gridStatus(cr).cls], fillOpacity: 1 })
        .bindTooltip(markerTip(cr), { direction: 'top', offset: [0, -6] });
      m.on('click', () => selectRow(cr, { pan: false }));
      m.addTo(MAP_LAYERS.links);
      if (depth === 1 && $('m-hop2').checked) drawFrom(other, to, 2);
    }
  };
  drawFrom(ni, origin, 1);
}

function selectRow(row, opts = {}) {
  if (!MAP) return;
  const prev = SELECTED;
  SELECTED = row;
  if (prev && MARKERS[String(val(prev, 'no'))]) MARKERS[String(val(prev, 'no'))].setStyle(markerStyle(prev, false));
  const m = MARKERS[String(val(row, 'no'))];
  if (m) { m.setStyle(markerStyle(row, true)); m.bringToFront(); }
  if (opts.panel === false) { drawLinks(row); if (m) m.closePopup(); return; }
  const c = siteCoords();
  const dist = c && val(row, 'lat') != null ? distanceM(c[0], c[1], val(row, 'lat'), val(row, 'lon')) : null;
  const s7 = dist != null ? s7Points(dist) : 0;
  const rk = rank(row);
  $('map-panel').style.display = '';
  $('map-panel').innerHTML = `
    <div class="map-sel">
      <span class="ss-name">${esc(val(row, 'name'))}</span>
      <span class="ss-meta">${esc(area(row))}${prefOf(row) ? ' / ' + esc(prefOf(row)) : ''}${muniOf(row) ? ' ' + esc(muniOf(row)) : ''}
        ${val(row, 'vmax') != null ? ' ・ ' + val(row, 'vmax') + 'kV' : ''}${val(row, 'vsec') != null ? '→' + val(row, 'vsec') + 'kV' : ''}</span>
      ${rkBadge(rk)}${upTag(row)} ${judgeBadge(row)} ${ustBadge(row)}
      <span class="ss-meta">系統スコア ${val(row, 'grid')}/80${dist != null ? `　候補地から ${fmtDist(dist)}（S7 ${s7}点・総合 ${val(row, 'grid') + s7}）` : ''}</span>
      ${val(row, 'lat') == null ? '<span class="up-tag up-ng">座標なし（地図に出ません）</span>' : ''}
    </div>
    ${detailHtml({ row, s7, dist, noMapChip: true })}`;
  drawLinks(row);
  if (opts.pan && val(row, 'lat') != null) MAP.setView([val(row, 'lat'), val(row, 'lon')], Math.max(MAP.getZoom(), 11));
  if (m) m.bindPopup(`<b>${esc(val(row, 'name'))}</b> ${rkBadge(rk)} ${judgeBadge(row)}<br>` +
    `空容量 上位系 ${fmtNum(val(row, 'availUp'))}／当該 ${fmtNum(val(row, 'availCur'))} MW<br>` +
    `<span style="color:var(--txt3)">内訳・上位系統は地図の下に表示しています</span>`, { closeButton: false, autoPan: false }).openPopup();
  const mc = opts.focusMemo && $('map-panel').querySelector('#memo-card');
  if (mc) { mc.scrollIntoView({ behavior: 'smooth', block: 'center' }); mc.animate([{ boxShadow: '0 0 0 4px rgba(27,85,204,.35)' }, { boxShadow: '0 0 0 0 rgba(27,85,204,0)' }], { duration: 1600 }); }
  else $('map-panel').scrollIntoView({ behavior: 'smooth', block: 'nearest' });
}

function toggleChuden() {
  if (!MAP) return;
  if (!$('m-chuden').checked) { MAP_LAYERS.chuden.clearLayers(); return; }
  const build = () => {
    const G = window.CHUDEN_GRID;
    MAP_LAYERS.chuden.clearLayers();
    G.lines.forEach(([name, kv, no, n1amt, nonfirm, limitEq, coords]) => {
      L.polyline(coords, { color: kvColor(kv), weight: kv >= 187 ? 3 : kv >= 110 ? 2 : 1.3, opacity: .7 })
        .bindTooltip(`${esc(name)}（${fmtNum(kv)}kV）${n1amt != null ? '　N-1電制適用可能量 ' + n1amt + 'MW' : ''}${nonfirm ? '　ノンファーム適用' : ''}` +
          (limitEq ? `<br>N-1故障時の制限対象: ${esc(limitEq)}` : ''), { sticky: true })
        .addTo(MAP_LAYERS.chuden);
    });
    G.points.forEach(([name, kv, no, availCur, n1amt, nonfirm, lat, lon]) => {
      L.circleMarker([lat, lon], { radius: 3, color: kvColor(kv), weight: 1.5, fillColor: '#fff', fillOpacity: 1 })
        .bindTooltip(`${esc(name)}（${fmtNum(kv)}kV）${availCur != null ? '　空容量(当該設備) ' + availCur + 'MW' : ''}${n1amt != null ? '　N-1電制 ' + n1amt + 'MW' : ''}`,
          { direction: 'top' })
        .addTo(MAP_LAYERS.chuden);
    });
    $('m-chuden-note').textContent = `${G.meta.source}　${G.meta.asof}　送電線${G.meta.lines.toLocaleString()}本・地点${G.meta.points.toLocaleString()}件（中部エリアのみ。公表マッピングの実形状）`;
    CHUDEN_LOADED = true;
  };
  if (window.CHUDEN_GRID) { build(); return; }
  $('m-chuden-note').textContent = '中部電力PGの送電線データを読み込んでいます…（約1MB）';
  loadScript('data/chuden_grid.js').then(build).catch(() => {
    $('m-chuden-note').textContent = 'data/chuden_grid.js を読み込めませんでした。';
    $('m-chuden').checked = false;
  });
}

// ── 地図: 変電所名で検索 ──
const SEARCH_MAX = 40;
// 表記ゆれを吸収する（全角英数・括弧→半角、空白除去、会社名の除去、カタカナ→ひらがな、小文字化）
function normName(s) {
  return String(s || '')
    .replace(/[Ａ-Ｚａ-ｚ０-９（）]/g, c => String.fromCharCode(c.charCodeAt(0) - 0xFEE0))
    .replace(/[\s\u3000]+/g, '')
    .replace(/.*?(\(株\)|㈱|株式会社)/, '')          // 「東北電力ネットワーク(株)」などの会社名を落とす
    .replace(/[ヶヵ]/g, 'ケ')
    .replace(/[\u30a1-\u30f6]/g, c => String.fromCharCode(c.charCodeAt(0) - 0x60))
    .toLowerCase();
}
function searchRows(q) {
  const nq = normName(q);
  if (!nq) return { hits: [], by: '' };
  const strip = s => s.replace(/(変電所|変換所|開閉所|発電所)$/, '');
  const score = r => {
    const n = normName(val(r, 'name'));
    if (n === nq || strip(n) === strip(nq)) return 0;
    if (n.startsWith(nq)) return 1;
    if (n.includes(nq)) return 2;
    return -1;
  };
  const sortHits = arr => arr.sort((a, b) => a.s - b.s || val(b.r, 'grid') - val(a.r, 'grid') || val(a.r, 'area') - val(b.r, 'area'));
  let hits = [];
  D.rows.forEach(r => { const sc = score(r); if (sc >= 0) hits.push({ r, s: sc }); });
  if (hits.length) return { hits: sortHits(hits).map(h => h.r), by: 'name' };
  // 名前で見つからなければ所在地（都道府県・市区町村・住所）で探す
  D.rows.forEach(r => {
    if ([prefOf(r), muniOf(r), val(r, 'addr') || ''].some(h => normName(h).includes(nq))) hits.push({ r, s: 2 });
  });
  return { hits: sortHits(hits).map(h => h.r), by: hits.length ? 'place' : '' };
}
function renderSearch() {
  const q = $('m-search').value;
  const { hits, by } = searchRows(q);
  const note = $('m-search-note'), box = $('m-search-hits');
  if (!q.trim()) { note.textContent = ''; box.innerHTML = ''; return; }
  if (!hits.length) { note.textContent = '見つかりませんでした。別の表記（旧字・ひらがな・一部だけ）で試してください'; box.innerHTML = ''; return; }
  const noCoord = hits.filter(r => val(r, 'lat') == null).length;
  note.textContent = `${by === 'place' ? '名前では見つからなかったため所在地で探しました。' : ''}一致 ${hits.length.toLocaleString()}件` +
    (hits.length > SEARCH_MAX ? `（最初の${SEARCH_MAX}件を表示。もう少し絞ってください）` : '') +
    (noCoord ? `　うち座標なし ${noCoord}件（地図には出ませんが内訳は見られます）` : '') + '　Enterで最初の候補を選びます';
  box.innerHTML = hits.slice(0, SEARCH_MAX).map(r =>
    `<button type="button" class="search-hit${SELECTED === r ? ' is-sel' : ''}" data-no="${esc(val(r, 'no'))}">` +
    `<b>${esc(val(r, 'name'))}</b><span class="sh-meta">${esc(area(r))}${prefOf(r) ? ' / ' + esc(prefOf(r)) : ''}${muniOf(r) ? ' ' + esc(muniOf(r)) : ''}` +
    `${val(r, 'vmax') != null ? '・' + val(r, 'vmax') + 'kV' : ''}</span>${rkBadge(rank(r))}` +
    `${val(r, 'lat') == null ? '<span class="sh-nocoord">座標なし</span>' : ''}</button>`).join('');
}
function selectSearched(row) {
  const go = () => {
    selectRow(row, { pan: true });
    MAP_LAYERS.found.clearLayers();
    const shown = !!MARKERS[String(val(row, 'no'))];
    if (!shown && val(row, 'lat') != null) {
      // 今の絞り込みでは丸が出ていない変電所。仮の丸を置いて場所が分かるようにする
      const m = L.circleMarker([val(row, 'lat'), val(row, 'lon')], Object.assign(markerStyle(row, true), { dashArray: '3 3' }));
      m.bindTooltip(markerTip(row) + '<br><span style="color:#B45309">今の絞り込み条件では非表示の変電所（検索で選択）</span>', { direction: 'top', offset: [0, -6], opacity: .95 });
      m.addTo(MAP_LAYERS.found);
    }
    const extra = val(row, 'lat') == null
      ? '　選んだ変電所は座標が未取得のため地図には出ません（内訳は地図の下に表示しました）'
      : !shown ? '　選んだ変電所は今の絞り込み条件では非表示です。点線の丸で場所を示しています（「全変電所」などで条件を広げると通常の丸に戻ります）' : '';
    $('m-search-note').textContent = $('m-search-note').textContent.replace(/　選んだ変電所.*$/, '') + extra;
    document.querySelectorAll('#m-search-hits .search-hit').forEach(b => b.classList.toggle('is-sel', b.dataset.no === String(val(row, 'no'))));
  };
  ensureMap().then(go).catch(() => {});
}
function initSearch() {
  $('m-search').addEventListener('input', renderSearch);
  $('m-search').addEventListener('keydown', e => {
    if (e.key !== 'Enter') return;
    e.preventDefault();
    const { hits } = searchRows($('m-search').value);
    if (hits.length) selectSearched(hits[0]);
  });
  $('m-search-clear').addEventListener('click', () => { $('m-search').value = ''; renderSearch(); $('m-search').focus(); });
  $('m-search-hits').addEventListener('click', e => {
    const b = e.target.closest('.search-hit');
    if (!b) return;
    const row = D.rows.find(r => String(val(r, 'no')) === b.dataset.no);
    if (row) selectSearched(row);
  });
}

function initMapControls() {
  initSearch();
  // 既定は全変電所（上位系統の状態で色分けするため）。S/Aだけに絞るボタンを用意する
  $('m-ranks').innerHTML = `<button class="btn-sub" type="button" id="m-preset-all">全変電所</button>
    <button class="btn-sub" type="button" id="m-preset-sa">良い変電所（S・A）だけ</button>` +
    ['S', 'A', 'B', 'C', 'データ無'].map(r =>
    `<label class="chk" title="${esc(rankMeaning(r))}"><input type="checkbox" value="${r}" checked> ${r === 'データ無' ? '空容量データ無し' : r}</label>`).join('');
  // 絞り込みを変えたら地図と候補変電所の表を両方更新する（表は座標検索済みのときだけ）
  const refresh = () => { renderMarkers(); if ($('result').classList.contains('show')) run({ quiet: true }); };
  const setMapRanks = keep => { document.querySelectorAll('#m-ranks input').forEach(i => { i.checked = keep.includes(i.value); }); refresh(); };
  $('m-preset-all').addEventListener('click', () => setMapRanks(['S', 'A', 'B', 'C', 'データ無']));
  $('m-preset-sa').addEventListener('click', () => setMapRanks(['S', 'A']));
  ['m-ranks', 'm-up', 'm-mincap', 'm-kv', 'm-n1', 'm-curtail', 'm-topo', 'm-memo', 'm-inrange'].forEach(id =>
    $(id).addEventListener('change', refresh));
  $('m-mincap').addEventListener('input', refresh);
  ['m-links', 'm-hop2'].forEach(id => $(id).addEventListener('change', () => { if (SELECTED) drawLinks(SELECTED); }));
  $('m-color').addEventListener('change', () => { renderMarkers(); renderLegend(); });
  ['m-net', 'm-net-kv'].forEach(id => $(id).addEventListener('change', renderNet));
  $('m-site').addEventListener('change', updateSite);
  $('m-chuden').addEventListener('change', toggleChuden);
  $('m-base').addEventListener('change', () => {
    if (!MAP) return;
    Object.values(MAP_BASE).forEach(l => MAP.removeLayer(l));
    MAP_BASE[$('m-base').value].addTo(MAP);
  });
  // 緯度経度や検索範囲を入れた時点で（ボタンを押す前でも）候補地◎と円を地図に置き、地図をその範囲に合わせる
  ['lat', 'lon', 'radius'].forEach(id => $(id).addEventListener('change', showSiteOnMap));
  const areas = TOPO ? TOPO.meta.areas.join('・') : '';
  $('map-msg').innerHTML = TOPO
    ? `・<b>現場の確認</b>：候補地や変電所の内訳にある「🚶 ストリートビュー（ペグマン）」「🌍 Google Earth」のリンクで、その地点を新しいタブで開けます（Googleの地図やEarthはこの画面に埋め込めないため、リンクで開く方式です）。地図の何もない所をクリックすると、その地点のリンクと「候補地にして判定する」が出ます。<br>` +
      `・候補地の座標を入れて「判定・採点」すると、◎の候補地と検索範囲の円を地図に出し、下の「候補変電所」の表と同じ絞り込みで丸を表示します（「候補地の検索範囲内だけ地図に出す」で範囲外を消せます）。表の行をクリックすると地図でもその変電所を強調します。<br>` +
      `・丸をクリックすると、その変電所の系統データ・スコア内訳と<b>上位系統（つながっている送電線・相手側の変電所・上位系の制約設備）</b>を下に表示し、相手側までの模式線を引きます。相手側の名前をクリックすると、そこへ移ってさらに上位をたどれます。<br>` +
      `・つながりのデータは ${esc(areas)} の${TOPO.meta.areas.length}エリア（各社の公表CSV、北海道は公表PDF。変電所 ${TOPO.meta.linkedRows.toLocaleString()}件に付与、生成 ${esc(TOPO.meta.generated)}）。東京・中部・沖縄は公表物を自動取得できないため、空容量などの系統データのみです。<br>` +
      `・模式線は公表CSVの「潮流方向」の両端を直線で結んだもので、実際の送電線の経路ではありません。中部は「中部電力PG公表の送電線」で実形状を重ねられます。<br>` +
      `・<b>丸の色（5色）</b>は「変電所単体（当該設備＝配電用バンク）の空き」と「上位系の空き」の組み合わせです。緑＝両方空きあり、黄＝変電所は空きあり・上位系は不明（上位系の値が未公表のエリア）、<b>紫＝変電所は空きあり・上位系は空き無し＝要接続検討</b>（実績では王子・由仁・曽根・引野が上位系0でも上位系対策なしで通った。当該設備の空きが${NEED_CHECK_MW}MW以上か実績で対策なしなら特に）、赤＝変電所単体で空き無し、灰＝データ無し。上位系の空きは「空容量(上位系考慮)」、未公表なら上位側の変電所の該当バンクで判定し、それも非公表なら「不明」。<br>` +
      `・「実」の印は接続検討の実績がある変電所。回答の内容（上位系対策なし／バンク等の対策待ち／上位系対策あり）は内訳とCSVに出します。点線の「推」は回答書に変電所名が無く住所から推定した実績で、その変電所の回答とは限りません。<b>「上位系統対策なし」の回答は公表の空容量より優先してよい</b>（回答の有効期限内に契約申込まで進めること、出力制御の見込みは別途確認）。`
    : '・data/grid_topology.js を読み込めなかったため、つながりの表示はできません（空容量などの表示は可能です）。';
}

// ── 初期化 ──
function init() {
  if (!D) {
    $('data-note').textContent = 'データ読込失敗';
    $('btn-run').disabled = true;
    alert('変電所データ（data/substations.js）を読み込めませんでした。ファイルが同じ場所にあるか確認してください。');
    return;
  }
  renderStatic();
  initList();
  $('tab-loc').addEventListener('click', () => setMode('loc'));
  $('tab-pref').addEventListener('click', () => setMode('pref'));
  initMapControls();
  setMode(location.hash === '#pref' ? 'pref' : location.hash.startsWith('#map') ? 'map' : 'loc');
  $('btn-csv-near').addEventListener('click', csvNear);
  $('btn-map-near').addEventListener('click', () => {
    $('map-card').scrollIntoView({ behavior: 'smooth', block: 'start' });
    ensureMap().then(() => { updateSite(); const b = siteBounds(); if (b) MAP.fitBounds(b, { padding: [20, 20] }); }).catch(() => {});
  });
  // 内訳の「地図で系統のつながりを見る」／上位系統の表の相手側リンク
  document.addEventListener('click', e => {
    const pick = e.target.closest('.site-pick');
    if (pick) { e.preventDefault(); $('lat').value = pick.dataset.lat; $('lon').value = pick.dataset.lon; if (MAP) MAP.closePopup(); run(); return; }
    const rj = e.target.closest('.res-jump');
    if (rj) { e.preventDefault(); e.stopPropagation(); showResults(rj.dataset.res); return; }
    if (e.target.id === 'res-clear') { e.preventDefault(); showResults(''); return; }
    const chip = e.target.closest('.topo-map');
    if (chip) {
      e.preventDefault();
      const row = ROW_BY_NO[chip.dataset.no];
      if (row) { setMode('loc'); ensureMap().then(() => selectRow(row, { pan: true })).catch(() => {}); }
      return;
    }
    const link = e.target.closest('.topo-link[data-node]');
    if (link) {
      e.preventDefault();
      const row = nodeBestRow(parseInt(link.dataset.node, 10));
      if (row) { setMode('loc'); ensureMap().then(() => selectRow(row, { pan: true })).catch(() => {}); }
    }
  });

  $('btn-run').addEventListener('click', run);
  $('paste').addEventListener('input', e => {
    const c = parseCoords(e.target.value);
    if (c) {
      $('lat').value = c.lat; $('lon').value = c.lon;
      $('paste-msg').textContent = `→ 緯度 ${c.lat} / 経度 ${c.lon} を反映しました（地図にも候補地を表示）`;
      showSiteOnMap();
    } else if (e.target.value.trim()) {
      $('paste-msg').textContent = '座標を読み取れませんでした';
    } else {
      $('paste-msg').textContent = '';
    }
  });
  ['lat', 'lon'].forEach(id => $(id).addEventListener('keydown', e => {
    if (e.key === 'Enter') run();
  }));
  ['radius', 'sortby'].forEach(id => $(id).addEventListener('change', () => {
    if ($('result').classList.contains('show')) run({ quiet: id === 'sortby' });
  }));
  ['ext-pref', 'ext-mw', 'ext-mwh'].forEach(id => $(id).addEventListener('input', updateExtLink));

  // URLパラメータ（index.html からの引き継ぎ）
  const q = new URLSearchParams(location.search);
  const la = parseFloat(q.get('lat')), lo = parseFloat(q.get('lon'));
  if (isFinite(la) && isFinite(lo)) {
    $('lat').value = la; $('lon').value = lo;
    run();
  }
}

init();
</script>

</body>
</html>
